{"version":"2","baseMVA":100,"bus":{"i":[3,4,10,15,21,22,26,29,32,33,38,39,42,44,51,52,53,58,59,69,71,72,75,76,77,89,90,91,96,113,115,118,124,128,130,132,133,138,139,140,143,145,148,150,163,164,171,172,174,177,179,184,188,194,195,196,198,199,201,205,207,211,216,217,218,221,225,228,230,231,236,243,244,249,257,261,264,266,267,268,271,275,280,281,283,284,292,297,299,304,305,306,311,312,314,315,317,322,326,333,338,344,346,349,350,351,352,360,367,369,370,377,380,385,387,389,392,395,401,408,410,413,415,416,420,425,426,427,429,432,440,441,442,444,445,449,453,455,472,473,477,481,483,486,489,490,496,500,502,506,509,513,516,519,520,523,527,536,539,544,548,549,550,552,554,556,558,559,561,564,575,577,579,583,585,593,594,595,597,601,602,604,608,609,610,615,616,618,619,621,628,639,641,642,643,649,650,656,658,659,661,662,666,676,678,682,686,687,693,695,698,699,702,706,707,709,710,712,718,720,722,726,731,733,739,742,747,749,750,751,754,757,766,769,772,775,776,778,780,784,785,789,790,792,795,797,800,803,804,805,806,807,808,809,814,819,823,838,839,849,851,854,858,869,870,871,878,883,891,892,898,900,903,905,907,908,913,916,919,920,923,928,929,930,932,933,935,947,948,950,953,954,955,957,960,962,964,970,972,976,980,981,986,987,988,994,999,1000,1001,1002,1005,1010,1011,1013,1015,1020,1021,1023,1025,1026,1027,1030,1033,1035,1036,1037,1039,1040,1043,1046,1051,1052,1057,1060,1064,1065,1074,1077,1078,1081,1083,1086,1090,1093,1094,1096,1100,1101,1102,1105,1106,1109,1111,1114,1115,1121,1123,1124,1129,1133,1136,1137,1146,1151,1153,1155,1156,1159,1163,1168,1172,1173,1174,1175,1179,1183,1185,1187,1188,1194,1198,1200,1201,1205,1207,1216,1221,1227,1232,1233,1234,1237,1239,1240,1241,1248,1249,1250,1251,1255,1260,1262,1265,1271,1275,1277,1280,1282,1294,1295,1301,1305,1311,1317,1326,1330,1331,1334,1338,1339,1341,1343,1344,1347,1350,1352,1354,1355,1362,1364,1367,1380,1391,1392,1393,1394,1397,1398,1399,1401,1407,1409,1411,1414,1415,1418,1421,1422,1430,1435,1436,1437,1439,1445,1448,1457,1458,1459,1461,1462,1463,1464,1465,1471,1475,1477,1478,1479,1483,1486,1489,1491,1494,1498,1501,1502,1503,1504,1513,1516,1520,1526,1531,1538,1539,1541,1543,1545,1547,1549,1551,1552,1554,1556,1562,1564,1566,1568,1570,1578,1579,1584,1591,1592,1595,1597,1599,1600,1602,1604,1605,1607,1609,1611,1616,1618,1625,1629,1632,1633,1635,1638,1639,1642,1643,1644,1645,1662,1666,1670,1672,1676,1680,1685,1689,1692,1697,1702,1703,1704,1708,1709,1711,1716,1721,1722,1728,1730,1734,1741,1742,1746,1747,1750,1752,1754,1758,1763,1767,1768,1769,1770,1774,1775,1777,1778,1787,1788,1793,1794,1798,1802,1803,1808,1810,1813,1815,1817,1833,1836,1838,1841,1844,1848,1850,1851,1852,1857,1860,1862,1866,1868,1869,1870,1872,1876,1880,1883,1888,1889,1890,1894,1895,1896,1897,1898,1899,1909,1910,1912,1913,1914,1917,1923,1936,1940,1942,1947,1956,1957,1959,1965,1968,1969,1973,1974,1979,1980,1984,1985,1989,1998,1999,2002,2006,2009,2012,2019,2020,2021,2030,2031,2035,2042,2043,2044,2050,2055,2056,2057,2058,2060,2072,2077,2078,2079,2081,2083,2085,2088,2089,2091,2093,2096,2101,2107,2116,2117,2120,2126,2128,2129,2132,2140,2142,2143,2147,2150,2154,2155,2161,2166,2168,2172,2174,2177,2180,2183,2188,2189,2193,2197,2202,2206,2208,2225,2228,2229,2230,2231,2233,2235,2236,2240,2242,2248,2252,2261,2267,2268,2271,2273,2276,2286,2288,2291,2297,2299,2301,2303,2304,2305,2308,2313,2319,2327,2328,2330,2331,2335,2337,2340,2341,2343,2350,2355,2358,2359,2360,2361,2365,2372,2377,2381,2393,2403,2406,2407,2410,2412,2416,2421,2424,2425,2426,2428,2430,2432,2437,2438,2441,2446,2448,2449,2457,2458,2459,2460,2467,2468,2471,2475,2478,2479,2481,2482,2489,2494,2496,2497,2503,2504,2507,2510,2517,2518,2520,2523,2526,2527,2535,2538,2549,2550,2551,2552,2555,2558,2562,2563,2564,2566,2572,2575,2591,2597,2598,2600,2616,2619,2622,2627,2629,2641,2642,2644,2648,2653,2654,2656,2658,2660,2667,2668,2676,2686,2689,2692,2695,2698,2700,2702,2703,2708,2719,2720,2721,2722,2728,2730,2732,2734,2740,2745,2748,2749,2751,2754,2760,2764,2769,2770,2782,2785,2786,2794,2795,2796,2797,2799,2800,2801,2804,2806,2812,2815,2816,2817,2824,2832,2841,2842,2844,2847,2848,2849,2850,2853,2854,2863,2866,2870,2872,2877,2878,2886,2888,2889,2894,2896,2898,2899,2900,2902,2907,2908,2910,2913,2916,2917,2918,2919,2921,2924,2927,2928,2930,2931,2934,2938,2940,2946,2949,2951,2954,2957,2961,2962,2965,2967,2968,2971,2972,2974,2978,2980,2981,2985,2995,3000,3007,3008,3013,3018,3019,3021,3022,3023,3027,3028,3036,3037,3044,3047,3051,3054,3061,3063,3065,3066,3067,3069,3070,3071,3072,3075,3076,3080,3082,3083,3085,3095,3097,3106,3109,3111,3112,3113,3114,3119,3121,3125,3126,3133,3134,3137,3145,3148,3150,3157,3163,3166,3169,3177,3178,3182,3183,3184,3186,3187,3190,3191,3193,3200,3204,3205,3206,3210,3211,3215,3216,3218,3221,3224,3231,3233,3239,3240,3241,3242,3243,3246,3248,3255,3256,3257,3265,3266,3268,3275,3276,3279,3280,3282,3291,3293,3299,3301,3306,3314,3324,3325,3327,3331,3334,3335,3341,3342,3344,3346,3352,3353,3363,3364,3367,3370,3374,3377,3378,3382,3388,3390,3391,3397,3400,3401,3409,3412,3413,3416,3422,3425,3427,3428,3429,3430,3435,3436,3442,3443,3445,3450,3456,3462,3468,3478,3481,3483,3484,3485,3486,3487,3488,3489,3492,3493,3495,3496,3497,3498,3499,3500,3502,3503,3506,3509,3512,3513,3519,3520,3526,3530,3535,3538,3541,3543,3544,3545,3549,3557,3558,3565,3577,3579,3580,3582,3584,3585,3587,3589,3592,3594,3601,3602,3608,3609,3610,3611,3613,3615,3620,3621,3623,3629,3633,3643,3644,3645,3649,3650,3654,3656,3657,3659,3661,3662,3664,3665,3670,3672,3673,3674,3680,3687,3689,3691,3692,3697,3698,3701,3707,3711,3712,3715,3718,3723,3728,3734,3736,3737,3740,3741,3744,3747,3749,3754,3758,3760,3768,3771,3775,3776,3786,3791,3792,3793,3794,3798,3809,3813,3814,3817,3818,3819,3821,3825,3830,3834,3840,3843,3846,3855,3857,3865,3866,3868,3869,3876,3878,3880,3891,3894,3898,3903,3906,3912,3916,3918,3919,3925,3928,3929,3932,3937,3951,3954,3956,3957,3960,3961,3962,3966,3968,3969,3971,3974,3975,3983,3985,3987,3990,3994,3997,3999,4000,4005,4006,4011,4013,4014,4016,4020,4021,4024,4025,4026,4031,4032,4039,4049,4054,4056,4057,4058,4059,4060,4062,4077,4081,4082,4084,4087,4095,4096,4098,4100,4103,4104,4110,4112,4114,4116,4118,4124,4125,4127,4128,4130,4132,4134,4141,4143,4144,4157,4165,4170,4177,4181,4182,4185,4186,4188,4189,4192,4196,4197,4204,4205,4209,4215,4216,4224,4230,4231,4234,4235,4238,4239,4241,4245,4248,4249,4251,4253,4259,4267,4272,4274,4277,4279,4281,4290,4291,4293,4295,4300,4301,4302,4306,4313,4314,4315,4317,4318,4320,4324,4331,4333,4336,4337,4338,4339,4340,4344,4353,4355,4357,4360,4362,4363,4368,4371,4380,4390,4393,4395,4397,4402,4407,4409,4410,4413,4415,4418,4419,4423,4426,4427,4428,4431,4432,4435,4442,4446,4450,4454,4467,4477,4480,4481,4482,4484,4485,4489,4491,4493,4494,4495,4504,4505,4506,4507,4509,4510,4511,4513,4520,4525,4529,4541,4542,4543,4544,4549,4550,4554,4556,4562,4565,4566,4577,4580,4586,4588,4592,4594,4598,4600,4603,4614,4615,4616,4623,4624,4632,4644,4650,4651,4652,4656,4657,4658,4661,4663,4665,4674,4679,4683,4685,4686,4687,4689,4690,4692,4701,4704,4706,4710,4711,4712,4717,4721,4725,4728,4729,4733,4734,4735,4738,4740,4744,4747,4748,4750,4752,4757,4765,4771,4772,4773,4774,4776,4779,4783,4787,4795,4797,4799,4806,4807,4809,4816,4819,4823,4825,4826,4829,4831,4843,4846,4850,4852,4855,4856,4858,4863,4864,4867,4868,4872,4874,4880,4885,4889,4890,4896,4897,4906,4907,4908,4910,4914,4918,4925,4926,4929,4931,4936,4939,4942,4945,4947,4948,4950,4951,4952,4953,4954,4957,4958,4964,4967,4968,4970,4974,4993,5001,5002,5003,5004,5006,5007,5008,5016,5019,5025,5031,5034,5042,5044,5049,5051,5060,5065,5067,5077,5083,5091,5093,5094,5096,5097,5099,5106,5108,5110,5111,5117,5120,5121,5125,5131,5137,5144,5146,5147,5155,5162,5163,5165,5170,5171,5174,5179,5182,5188,5189,5191,5202,5203,5205,5210,5212,5213,5214,5215,5217,5233,5237,5239,5241,5246,5247,5255,5256,5257,5263,5266,5270,5271,5274,5276,5278,5279,5280,5286,5288,5289,5290,5295,5296,5297,5299,5300,5308,5311,5317,5320,5329,5331,5332,5333,5334,5339,5340,5341,5342,5346,5348,5350,5351,5354,5361,5362,5364,5365,5366,5372,5379,5383,5388,5391,5393,5395,5400,5409,5410,5413,5416,5417,5418,5419,5420,5421,5423,5425,5426,5435,5441,5442,5450,5452,5455,5458,5460,5461,5463,5464,5465,5469,5477,5481,5482,5486,5488,5490,5494,5500,5502,5509,5511,5512,5517,5519,5522,5525,5526,5529,5533,5546,5549,5550,5558,5559,5562,5564,5567,5571,5573,5574,5586,5587,5589,5591,5592,5595,5608,5610,5616,5617,5618,5627,5630,5631,5641,5643,5648,5653,5655,5658,5662,5664,5666,5669,5670,5672,5674,5681,5685,5686,5688,5691,5695,5697,5699,5709,5712,5720,5723,5726,5735,5738,5740,5742,5743,5748,5753,5760,5762,5764,5767,5771,5772,5773,5776,5780,5781,5783,5787,5789,5790,5792,5793,5797,5799,5803,5805,5814,5815,5821,5823,5825,5828,5829,5831,5835,5836,5837,5843,5848,5853,5856,5857,5872,5873,5877,5881,5884,5887,5888,5890,5891,5892,5893,5897,5907,5916,5918,5919,5923,5926,5927,5933,5935,5940,5944,5946,5948,5949,5952,5957,5960,5961,5970,5971,5974,5979,5983,5987,5990,5991,5993,5994,5996,6000,6004,6009,6010,6015,6017,6022,6025,6028,6031,6036,6038,6039,6040,6041,6045,6047,6052,6053,6057,6058,6060,6068,6069,6071,6080,6090,6092,6093,6101,6104,6110,6112,6114,6115,6118,6119,6127,6131,6132,6134,6135,6138,6139,6145,6146,6149,6151,6153,6163,6167,6168,6174,6178,6179,6183,6186,6187,6188,6192,6194,6199,6202,6203,6206,6209,6218,6219,6220,6224,6231,6232,6233,6239,6240,6243,6244,6246,6252,6253,6254,6261,6263,6267,6271,6275,6280,6282,6283,6288,6290,6291,6292,6293,6295,6298,6299,6306,6308,6311,6313,6315,6320,6323,6329,6331,6332,6333,6337,6340,6342,6344,6345,6349,6351,6354,6356,6357,6359,6368,6371,6376,6381,6382,6383,6384,6390,6393,6394,6395,6397,6399,6405,6415,6416,6423,6424,6426,6427,6429,6430,6436,6439,6442,6443,6450,6454,6455,6456,6459,6472,6474,6475,6477,6478,6480,6484,6486,6489,6490,6494,6495,6496,6499,6504,6510,6512,6514,6516,6519,6521,6526,6532,6539,6540,6542,6543,6544,6552,6555,6556,6559,6561,6563,6564,6565,6570,6581,6582,6596,6597,6600,6604,6607,6612,6616,6619,6624,6625,6629,6630,6632,6636,6638,6639,6648,6654,6656,6659,6660,6662,6663,6664,6669,6675,6679,6681,6684,6687,6691,6692,6697,6704,6707,6714,6717,6723,6730,6734,6735,6737,6738,6742,6744,6745,6747,6749,6757,6760,6763,6766,6768,6769,6771,6772,6773,6783,6785,6791,6795,6797,6798,6802,6806,6807,6816,6820,6823,6824,6826,6828,6831,6832,6833,6835,6836,6837,6838,6841,6842,6844,6845,6846,6852,6854,6857,6869,6877,6879,6880,6882,6883,6884,6887,6888,6889,6891,6897,6901,6904,6908,6909,6915,6917,6921,6922,6923,6926,6932,6936,6940,6947,6949,6952,6953,6954,6960,6961,6964,6969,6970,6982,6985,6987,6989,6990,6994,6998,7002,7004,7011,7014,7018,7019,7021,7029,7030,7036,7037,7041,7042,7047,7049,7050,7051,7052,7053,7056,7058,7059,7064,7069,7070,7073,7075,7076,7079,7090,7092,7096,7098,7104,7110,7115,7117,7119,7124,7129,7132,7133,7136,7137,7138,7139,7144,7145,7146,7148,7156,7159,7162,7163,7164,7165,7178,7180,7183,7191,7193,7195,7196,7202,7209,7222,7226,7230,7231,7235,7236,7249,7252,7253,7256,7257,7259,7260,7264,7266,7267,7270,7273,7274,7275,7279,7282,7283,7284,7287,7289,7295,7297,7303,7305,7309,7310,7312,7316,7325,7327,7328,7329,7338,7341,7342,7343,7347,7349,7351,7353,7358,7361,7366,7367,7373,7374,7377,7380,7388,7392,7394,7395,7396,7398,7404,7406,7407,7411,7413,7417,7422,7423,7425,7428,7431,7436,7437,7438,7442,7446,7450,7460,7463,7464,7466,7471,7473,7474,7475,7476,7480,7485,7491,7495,7503,7504,7507,7508,7509,7510,7513,7519,7520,7522,7523,7525,7526,7530,7537,7539,7541,7556,7561,7563,7565,7569,7571,7573,7575,7576,7577,7579,7580,7582,7583,7584,7586,7596,7599,7600,7611,7615,7624,7626,7628,7629,7630,7632,7635,7637,7640,7641,7644,7647,7653,7659,7661,7662,7663,7666,7669,7673,7675,7685,7688,7691,7694,7697,7699,7700,7701,7702,7709,7726,7729,7736,7738,7751,7752,7755,7761,7762,7766,7770,7772,7775,7776,7778,7779,7791,7792,7795,7797,7805,7808,7809,7810,7819,7820,7821,7824,7827,7829,7831,7833,7834,7840,7842,7844,7845,7847,7852,7856,7857,7860,7861,7862,7865,7869,7873,7875,7877,7879,7881,7883,7884,7885,7886,7892,7895,7901,7903,7905,7913,7915,7918,7923,7925,7927,7929,7935,7937,7943,7945,7951,7955,7958,7960,7961,7965,7967,7969,7972,7973,7974,7980,7982,7988,7989,7994,7996,7998,7999,8005,8007,8012,8016,8017,8021,8030,8034,8035,8037,8043,8044,8057,8058,8060,8066,8068,8079,8086,8087,8088,8098,8103,8104,8107,8109,8112,8114,8124,8128,8138,8141,8147,8149,8151,8155,8158,8159,8163,8164,8165,8167,8179,8180,8181,8183,8186,8189,8190,8191,8194,8195,8197,8200,8204,8207,8209,8210,8211,8213,8214,8222,8223,8224,8225,8229,8230,8236,8240,8242,8247,8249,8250,8255,8260,8264,8265,8267,8277,8278,8284,8285,8288,8291,8293,8294,8298,8301,8307,8310,8311,8312,8316,8318,8328,8329,8331,8334,8335,8337,8338,8347,8352,8353,8356,8361,8367,8369,8373,8374,8378,8380,8381,8389,8392,8393,8396,8397,8405,8406,8411,8417,8419,8420,8432,8438,8439,8442,8448,8458,8459,8463,8466,8467,8468,8473,8475,8477,8478,8480,8483,8485,8486,8487,8490,8492,8493,8494,8497,8504,8507,8508,8510,8511,8512,8515,8522,8525,8529,8530,8534,8535,8542,8546,8547,8560,8561,8564,8565,8568,8571,8574,8575,8578,8581,8582,8592,8601,8604,8605,8613,8621,8625,8626,8627,8628,8629,8630,8636,8642,8651,8653,8656,8658,8661,8662,8664,8668,8669,8670,8671,8672,8676,8677,8683,8689,8691,8701,8702,8704,8706,8707,8710,8711,8719,8721,8722,8729,8731,8732,8738,8743,8748,8756,8763,8765,8771,8772,8773,8776,8784,8787,8788,8789,8791,8792,8795,8804,8806,8807,8808,8809,8814,8818,8819,8825,8828,8829,8832,8834,8835,8843,8846,8847,8853,8854,8858,8860,8861,8862,8864,8867,8870,8871,8872,8873,8874,8875,8877,8878,8879,8881,8882,8886,8887,8888,8889,8893,8895,8898,8900,8903,8906,8913,8917,8921,8926,8927,8930,8931,8936,8939,8946,8947,8950,8953,8956,8957,8961,8963,8964,8973,8975,8976,8977,8980,8981,8987,8989,8991,8992,8993,8994,8997,8998,8999,9001,9002,9007,9011,9012,9014,9018,9019,9021,9024,9025,9028,9029,9032,9033,9039,9043,9045,9049,9051,9055,9057,9059,9063,9064,9065,9066,9067,9072,9083,9091,9094,9097,9101,9106,9108,9109,9112,9117,9118,9119,9120,9127,9128,9130,9131,9136,9137,9140,9146,9150,9155,9158,9159,9162,9164,9173,9174,9176,9180,9181,9185,9189,9191,9192,9201,9203,9205,9206,9213,9216,9217,9222,9223,9231,9239,9241],"type":[1,1,1,1,1,1,1,1,2,2,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,2,1,1,2,1,1,1,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,2,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,2,1,1,2,2,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,2,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,2,1,2,1,2,1,1,1,1,2,2,2,1,1,1,1,1,2,1,1,2,1,1,1,2,1,1,1,1,2,1,1,2,2,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,2,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,2,1,1,1,1,2,1,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,2,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,1,2,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,2,1,1,2,1,1,1,1,1,2,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,2,1,1,2,1,1,1,2,1,1,1,2,1,1,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,2,2,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,2,1,2,1,1,1,2,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,2,2,1,2,1,2,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,2,2,1,1,1,1,1,1,2,1,1,1,1,1,2,1,2,1,1,1,1,2,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,2,1,1,2,1,1,2,1,1,2,2,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,2,2,2,1,1,1,1,1,2,2,1,1,2,2,1,1,1,1,1,2,1,1,1,1,2,1,2,2,1,1,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,2,2,1,1,1,2,2,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,2,1,2,1,1,1,2,2,1,1,1,2,1,2,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,2,2,2,1,1,1,1,1,1,1,1,1,2,1,1,1,2,1,2,1,1,2,1,1,1,1,2,1,2,2,1,1,1,1,1,2,1,1,1,2,2,2,1,2,1,1,2,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,2,1,1,1,1,1,2,2,1,1,2,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,2,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,2,1,1,1,1,1,1,3,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,2,1,1,1,2,1,1,1,2,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,2,1,2,2,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,2,1,2,1,1,1,1,1,1,1,2,2,2,1,1,1,1,2,2,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,1,1,2,1,1,1,2,1,1,1,2,1,1,1,1,2,1,2,2,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,2,2,1,1,1,1,1,2,2,2,2,1,1,2,1,1,1,2,1,1,1,2,1,1,2,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,2,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,2,1,1,1,1,1,1,2,1,1,2,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,2,2,2,2,2,1,1,1,1,1,2,1,1,1,1,1,1,2,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,2,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,2,1,2,2,2,2,1,2,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,2,2,1,1,2,1,1,2,1,2,1,2,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,2,1,2,1,1,1,2,1,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,2,2,1,1,1,1,1,1,1,2,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,2,1,2,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,2,2,1,1,1,1,2,1,1,1,1,1,2,1,1,1,2,1,2,1,2,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,2,1,1,1,1,2,2,1,1,1,1,1,2,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,2,2,1,1,1,2,2,1,1,1,1,1,1,2,1,1,1,1,1,1,2,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,2,1,1,1,1,2,1,1,2,1,1,1,1,1,2,1,2,1,2,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,1,2,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,2,1,2,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,2,1,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,2,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,2,1,1,1,2,2,1,2,1,1,1,2,2,2,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,2,1,1,2,1,2,1,1,1,2,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,1,1,1,2,1,1,2,1,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,1,2,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1,1,1,1,1,2,1,1,1,1,2,1,2,1,2,1,2,1,1,2,1,2,1,1,2,2,1,1,1,2,1,2,1,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,2,1,1,1,2,1,1,1,1,1,1,2,1,1,1,1,2,2,1,2,1,1,1,1,1,1,1,1,1,1,1,2,2,1,2,1,1,1,1,1,1,2,1,2,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,2,1],"PD":[151,171.41,134,59.67,161.2,0,167.3,152.9,0,0,42.75,0,20.82,-0,0,127.6,48.65,0,119.2,62.87,126.3,6.91,38.74,22.13,-0,0,363.25,-0,-8.4,-0,0,704.53,0,23.73,-0,0,38.14,-75.38,-764.34,0,0,38.34,32.34,0,147.76,0,100.8,111.7,370.5,94.9,0,-0,36.84,0,73.14,0,39.74,86.8,0,46.15,321.98,75.28,155.6,105.2,69.83,0,0,-23.43,152.07,-0.13,45.85,0,-0,-0,113.9,-0,38.74,0,103.8,-0.13,96.7,102.1,119.6,-0,27.33,191.2,13.82,23.73,0,2.2,103,-0,42.05,-0.16,163.1,-0,-0,303.8,0,524.5,0,372.8,197.5,-0,110.4,-0.15,0,35.54,65.17,-0,56.76,-0.18,-95.71,-0,-0.19,0,134.1,-0,56.5,129.1,170.89,0,4.71,70.68,0,-0,123.1,-0,26.93,-0,0,-0,0,0,36.74,0,0,274.32,336.2,-22.95,0,-0,57.26,7.01,0,20.52,-0,144.4,-0,-0,77.29,57.46,0,207.2,118.5,189.9,277.7,87.8,57.96,79.69,30.93,0,0,180.8,0,16.52,-0.18,42.25,0,0,0,-0.13,17.32,0,21.12,-0,67.57,47.55,33.34,140.6,110.8,33.24,150.9,-0,-0,0,0,0,72.88,21.42,0,0,45.32,0,15.52,40.94,17.22,-0.15,258.4,-0,-0,0,-5.61,109.3,232.1,0,0,-0,-0,96.41,0,36.54,-0,114.8,83.99,0,76.38,110.4,135.11,-0,0,400.3,0,58.36,0,0,69.58,0,-0,0,132.1,0,-0,152.57,343.9,-55.14,0,0,0,-26,-0,-0,-0.15,295.3,0,2,50.56,0,-0,124.5,-0,0,24.53,0,287.7,0,0,615.81,-0,0,0,49.96,0,94.2,110,108.89,0,192.5,0,-0,25.63,0,82.69,631.71,-0,125.9,0,0,-0,34.44,62.07,112.9,43.75,0,77.59,-0,-0,90.7,15.82,69.08,108.7,66.27,244.2,65.77,-0,42.55,88.5,62.27,0,0,14.71,0,15.98,-0,-0,-0,20.02,0,0,0,0,21.32,-0.2,136.06,44.55,8.21,0,-0,241.4,201.4,-5.91,0,26.33,382.5,0,-0,34.64,31.94,0,47.05,-0,67.48,-0,-0,215.2,89.6,403.9,-0,-0,277.86,0,12.01,56.06,0,28.53,0,0,-0,0,29.83,192.4,-54.06,0,59.27,-40.54,0,-9,-0,190.47,115.2,16.22,-0,32.84,-0,12.41,-0,65.67,112.4,-0,0,-0,0,0,0,86.6,199.4,150.4,67.57,30.93,129.6,0,124.8,114.1,-0.19,70.18,0,230.5,-0.18,0,0,71.78,0,0,23.53,0,0,348.93,39.44,0,20.62,50.86,-0,173,0,52.46,-0.2,0,202,6.11,0,479,-0,37.94,149.3,0,100.6,-0.17,0,29.03,108.4,0,-0,-0,0,30.53,28.93,0,-3.29,-0,40.85,0,145.2,0,-0,2.4,30.93,0,196.7,0,11.91,0,0,0,144.7,0,40.55,42.95,0,20.82,-0,0,204.6,110.1,238.4,0,20.82,0,-0,0,-0,109.6,22.73,-11.03,95.61,0,0,0,82.19,0,79.59,0,117.5,-1.85,0,-0,-0,142.8,0,-35.74,22.02,173.6,-10.86,-0,36.34,73.58,125.4,116.7,42.55,-0,300.2,-0,20.42,0,-0,77.39,140.4,156.9,69.08,0,0,-0,0,-0.16,28.33,71.77,51.96,0,38.74,45.75,0,-0,73.78,0,274.1,0,0,73.18,41.95,20.82,-0,-0.18,70.08,51.66,0,95.71,449.56,60.27,3.67,34.04,46.45,-28.13,-0,0,0,-0,83.19,0,47.45,68.28,62.16,0,-15.38,25.13,0,0,-0.2,34.44,-17.18,-0,162.5,0,-0,0,58.46,85.8,0,0,-0,333.5,73.98,35.14,-0,-32.04,-0,0,-0.18,32.94,0,0,0,-0.63,8.51,-0,0,52.46,88.92,63.66,108.91,0,62.37,0,56.26,-28.14,22.02,0,0,0,0,88.8,177.4,209.2,11.71,-2.23,-0,94.3,-0,50.26,27.33,0,57.16,0,22.22,20.82,-0,53.96,0,0,0,-0,52.06,91.1,0,197.5,192.11,0,0,44.75,0,0,76.28,0,248.7,118.4,0,210.1,241.9,0,177.3,0,147.4,69.78,25.73,0,0,-40.44,154.8,41.45,72.08,0,3.9,0,-0,0,14.02,3.2,0,0,52.66,-0,120.2,0,115.1,101.2,72.18,77.19,0,30.93,121.4,0,-0,199.86,0,-5.64,0,-0,0,53.36,-0.2,-0.19,92.3,79.09,0,107.3,0,0,129.5,6.11,0,0,63.67,35.66,20.92,8.6,114.2,0,0,0,0,25.23,-0,0,0,213,0,74.98,0,143.1,0,0,0,269.9,193.1,0,66.87,-0,110.3,100.7,0,0,0,0,141.3,0,208.88,170.9,0,93.2,402.1,82.39,0,88.7,21.22,32.04,0,39.64,114.5,-0,-0.2,-0.15,0,103.4,96.91,-0,33.04,-0,54.46,52.96,0,215.5,16.9,37.94,0,101.7,32.94,20.82,37.24,0,117.13,3.9,0,14.32,0,44.55,0,0,-0,-0,291.2,-0,-0,0,0,34.24,301.9,30.73,132,-0,0,0,0,103.5,0,50.96,-2.65,0,-0.21,0,0,50.56,0,-0,119.2,-0,115.87,0,-5.29,-0,0,238.45,59.77,51.56,118.8,0,0,205.3,28.53,-0.15,159.27,-88.6,52.86,0,0,0,62.97,253.77,14.72,25.63,0,-0,0,-0,0,203.1,0,0,0,46.65,0,207.1,-0.72,0,0,70.68,252.9,123.24,0,0,285.2,16.22,0,-0,151.7,-0.2,47.75,0,13.01,-0,0,-0.13,0.1,85.59,-61.67,36.24,0,65.47,55.56,34.54,-0,64.87,0,98.6,85.39,-28.13,189.4,0,0,-0,100.7,0,0,0,0,31.33,-0,97,25.33,0,0,-0,48.15,0,0,179,40.14,453.23,0,-0,0,-12.33,37.73,-0,-0,0,29.93,0,0,-0,-0,-0,0,56.76,-0,0,0,241,203.8,-0,51.96,63.47,31.64,0,-0,37.24,19.92,-0,0,0,230.7,0,0,103,0,-0,104.6,4.81,81.19,159.9,93.5,-29.96,0,112.51,0,97.82,65.47,0,-0,-0,0,0,139.6,108.8,0,2.2,0,0,74.38,149,0,0,0,116.93,221,29.33,0,0,0,493.4,71.28,55.86,119.7,272.3,89.6,0,0,92.9,30.33,164,-0,0,567.97,64.67,69.78,128.11,30.63,-0,0,-0,0,0,99.9,242.16,-0,104.78,0,0,0,-0,0,0,0,0,184.91,0,39.34,180.2,31.94,0,14.12,-20.92,107,0,127.8,0,86.2,8.51,0,146.7,-0,0,63.07,73.58,0,76.38,0,251.3,0,-5.06,0,132,296.1,-0,20.9,84.19,0,-0,0,0,-0,-0,-0,-0,0,-0,-0,0,33.14,332.9,72.08,0,-0.2,0,-0,-0,-0,0,0,46.85,76.18,83.29,0,-0,0,155.8,0,57.46,-0,156.2,77.49,-0,115,-0.2,0,302.5,24.12,0,23.22,-0,-0,19.42,0,0,83.59,146.9,-0,175.4,125.1,-0,0,54.96,-0,-7.63,78.99,-0,209.5,50.36,-3.4,142.5,157.78,-0,-0,101.5,16.32,55.66,0,0,226.3,36.34,99.3,100.5,138.5,180.4,94.2,98.2,-0,0,23.62,65.64,0,-0,-0,33.34,118.5,-0,0,0,-0,0,20.12,0,87.2,-0,0,-38.7,277.72,0,0,0,0,0,37.54,102.7,31.43,0,86.6,0,-28.13,185.8,0,152.5,0,35.14,0,0,0,-0,24.23,0,42.55,-0,0,20.72,0,131,0,0,-0,-0.2,295.4,28.03,82.99,0,155.05,-0,0,0,0,0,-32.71,0,-0,77.49,0,-0.19,68.78,179.4,0,67.77,51.36,45.15,42.48,0,0,93.9,39.44,115.1,-24.93,83.49,163.5,19.82,34.14,55.54,0,-0,0,0,197.7,165.3,-0,0,226,130.5,0,44.45,0,0,0,-0,160,0,123.9,-0,-38.73,-0,-0,201.06,-8.43,0,0,-0,-28.13,0,0,121.5,0,0,0,0,-11.8,-0,89.3,105.2,48.95,-0,83.19,0,310.8,-0,-0,0,42.35,19.42,220.7,-0.18,-0,0,-0.18,148,0,77.19,0,7.01,36.34,26.13,110.8,-0,171.18,-0.18,144.8,0,0,0,0,-0.18,0,0,0,0,265.7,-0,-0,0,0,74.78,0,0,-0,6.31,0,-0,-0,0,-0,65.27,47.65,61.67,-0,81.09,40.34,13.01,64.77,9.91,2.2,0,230.42,0,39.14,0,0,25.43,-0,-0.62,11.11,310.2,0,325.2,-0,20.22,195.6,0,87.5,-0,59.17,200.65,0,-3.2,9.01,0,5.81,-0,-0,-0.17,-20.56,57.76,0,0,-0,-0,190.7,-0,24.93,0,57.06,47.15,105,0,70.78,184.7,35.49,-0,0,-0,-1.9,0,80.59,-0.18,81.49,-0,30.53,0,133.4,26.13,-113.33,-0,51.06,50.35,-0,0,0,55.46,0,0,-0,-0,68.48,165.8,65.07,235,20.82,43.75,0,90.6,72.28,-67.31,-0,0,0,193,-0,-0,-5.15,45.05,0,30.03,-0,0,-0,485.5,296.8,0,19.52,-0,-0,0,0,140.2,-0,-0,-0.2,0,0,0,69.78,0,0,0,15.32,-0,336.3,170.1,95.51,0,-0,77.99,75.38,81.89,92.1,-0,-0,48.48,0,-0,-0,-0,0,0,119,138.2,130.5,0,0,2.2,11.01,0,-0,183.8,-1.73,-0,19.12,70.28,74.18,42.55,30.83,0,0,0,18.22,-0,0,-0,93.9,0,51.06,0,0,390.5,124,102.7,38.84,46.15,16.02,0,109.7,0,-0,0,0,0,195.4,-0,-0,0,0,4.91,3.1,0,-0,0,0,101.89,-0.15,2.2,93.3,-0,137.7,101.1,147,33.04,0,0,0,63.27,0,-777.45,0,71.98,0,-0.01,0,210.8,39.84,151,0,0,0,-0,103.6,171.9,130.4,0,0,0,45.55,127.9,45.95,-0,-0,-28.21,65.77,2.2,15.42,-0.58,0,166.4,74.98,185,329.7,0,175.8,125.16,50.06,-0,14.91,0,-0,3.8,37,0,312.2,56.76,109.9,0,88.3,10.21,218.7,71.98,0,66.77,0,0,-0,-0,0,-0,-0,89.08,-0.12,82.49,-0,17.87,0,-58.77,0,0,-0,0,0,174.7,32.24,24.33,0,136.6,0,0,0,0,30.93,80.39,0,70.78,-0,-2.27,0,0,39.94,-55.83,0,139.9,46.25,0,23.4,0,-0,16.92,0,229.9,-0,411.3,55.26,-11.81,-0,0,0,0,179.8,0,107.9,24.33,67.98,85.09,221.9,-0,347.61,-0,246.8,0,-0,12.11,-0,0,0,0,0,0,43.95,91,-0,0,2.2,-0,69.18,2.2,143.2,0,158.8,0,17.22,-0,-0,0,-0,16.02,55.26,0,-0,0,-0,293.2,18.12,0,-0,366.6,83.59,17.52,-16.62,0,64.27,32.14,0,0,0,0,70.18,-0,152.73,110.6,0,66.07,21.02,0,0,159.5,57.06,-0,0,241.62,0,69.78,-0,0,32.74,-0,349.3,56.96,-0,28.63,0,152.8,103.3,138.01,-0.17,-0,82.09,-0,0,-15.89,0,88.4,25.23,0,106.6,-0,0,0,0,0,0,0,111.5,-0,0,67.68,0,34.24,0,-0,236.33,-8.71,0,0,0,30.03,0,-0,0,-0,0,0,-0,0,99.7,-0,-0,0,118.6,20.82,168.5,449.4,99.5,225.2,38.04,-0,-0,0,105.5,-0,-0,-0,96.59,-0.21,0,185.7,0,124.8,0,0,139.7,-536.71,198.1,34.74,52.26,14.12,195.1,142.8,131.6,-0,0,183.07,337.6,141.2,0,161.3,-0,-0,0,-0,-0,-0,0,0,99.4,-0,190.5,-38.01,0,222.7,0,0,69.08,0,0,4.4,40.95,6.11,334.1,-0,0,167.6,0,5.21,0,0,0,0,155.5,0,0,244.09,-0,-0,0,122.5,0,78.39,177.5,0,-0,0,-0,6.91,-0,0,14.02,49.86,26.03,0,186.1,-57.59,73.83,-0,74.08,0,-0,78.49,-0,0,71.88,0,57.06,160.7,40.34,208.06,-0,113.5,0,0,0,-0,0,24.04,0,0,0,0,-0,0,0,20.82,0,-0,-0,-0,-0.16,0,0,0,43.55,165.9,-57.46,0,-0.2,79.49,-0,412.1,47.65,0,0,0,-0,163.5,0,0,0,21.02,103,93.12,78.59,45.28,0,-0,82.55,221.25,-0.1,0,60.67,42.55,2.2,0,76.89,0,0,39.05,60.67,0,0,152.6,0,289.1,91,0,59.37,63.07,-0,209.9,50.56,0,-4.82,83.79,14.02,-7.62,69.48,88.8,-0,231.9,0,-0,49.25,0,0,0,88.41,0,-0,164.7,128.8,0,75.88,0,91.3,3.7,122.8,0,-0.28,0,25.23,47.65,0,186.5,-0,0,0,-0,0,0,0,48.95,95.71,-0.2,116.1,0,0,0,42.75,0,-0,-0,-0,0,55.46,0,0,44.95,430.8,74.68,0,-0,0,246.2,75.43,15.62,159.9,-0,93.7,53.86,154.7,0,44.05,76.48,0,67.67,-0,-0.18,10.21,83.19,0,0,0,0,163.3,43.95,5.51,-0,20.52,159.4,0,0,0,-0,0,141.2,-0.21,0,31.74,-0.12,84.59,0,49.66,0,-0,49.26,88.2,-0,-0.18,0,-0.19,0,8.41,120.69,68.48,0.9,336.7,118.4,62.17,0,-37.81,-0,105.5,216,0,328.9,0,-0,153.8,0,109.1,52.36,25.83,15.22,0,41.14,-0,-0,-37.33,18.82,62.63,134.1,0,-0,61.65,388.04,-26.03,0,0,199.6,435.2,-0.2,74.58,-0,132.9,37.94,0,0,-0,-0,42.55,10.33,309,-0,119.5,-0,-20.82,0,-0,0,-0,0,-4.91,137.4,244.12,25.63,0,5.91,0,4.21,0,-0,27.53,99,-0,61.37,0,140.1,0,46.35,-73.98,42.25,0,-0,135.84,0,0,0,36.84,68.78,326.9,58.16,0,-0.12,0,-0.15,184.88,47.75,0,122.8,98,-0,0,44.35,0,0,0,54.9,0,199.6,0,67.47,0,-0.12,-0,0,-12.49,135.61,176.8,-37.84,0,0,122.5,11.71,-0,-37.34,113.6,33.34,124.5,117,0,0,0,35.44,180.9,61.77,18.12,389.8,56.56,120.1,0,0,0,125.2,112.1,0,-0,0,30.03,51.16,0,84.59,0,53.26,52.56,226.8,0,0,0,-0,-175.8,220.98,339.9,0,120,0,111,-0,0,0,28.93,-0,258.79,142.9,-0,0,0,-0,82.89,44.65,-0,0,0,-0,0,0,149.53,-0,33.34,222,102.3,29.23,0,150.2,99.4,8.48,46.75,0,-0,-0,0,-0,-0,-18.6,-0,-0,-0,0,55.46,-0,99.9,72.68,18.62,0,0,144,-0.18,0,-893.43,0,37.94,220.8,7.51,392.25,0,82.39,0,0,-0,0,0,219.6,54.93,79.39,0,0,101.1,0,0,0,-0,-0,0,82.89,0,256,56.66,-0,0,0,0,0,0,37.44,169,-0,101.3,75.56,61.67,127.3,-40.95,-0,70.48,1.5,0,-0.2,0,105.67,0,142,55.66,0,-0,100.3,19.02,94.5,-0.2,-0,33.64,106.4,65.67,-0,-0.2,0,0,0,18.32,121.3,-0,0,108.8,-0,178.7,197.65,0,-18.95,113.44,0,84.79,59.67,-0.18,44.35,0,0,-0,0,4,0,88,46.35,0,97.97,0,0,-0,-8.66,0,0,0,40.85,346.42,0,0,531.7,-0,0,-0,126.6,29.03,0,0,136.9,0,0,5.01,127.6,-18.27,59.07,0,119,115.4,70.48,32.74,78.89,0,0,0,37.94,0,0,68.78,0,124.1,-0,33.94,0,0,-0.21,37.14,93.4,67.08,20.82,66.07,49.45,12.71,0,-14.96,0,-0,66.17,11.91,-0,2.2,0,20.82,0,31.84,0,524.5,0,0,-0,78.89,47.15,223.6,151.5,0,153,0,-0,0,44.35,-0,-0,0,169.5,0,0,127.2,179,9.21,137.2,-3.2,-17.17,0,134.7,-0,0,-0,38.64,0,-3.53,0,0,0,178.9,0,84.99,101.9,-20.94,-0,64.21,73.58,-0,47.55,35.84,142.4,162.5,36.94,338.7,191.7,0,347.1,0,-0.18,-0,0,36.84,2.2,0,4.5,56.06,38.44,17.92,156,111.6,-0,0,50.56,0,0,0,237.9,115.7,234,233.5,112,-3.55,0,11.91,0,0,0,-0,7.91,36.84,23.33,-0,14.22,-0,83.99,-0,0,0,0,69.18,10.71,0,0,41.74,0,0,0,0,206.4,39.34,127.2,68.18,0,87.9,-0,80.49,-0,-0,0,303.5,111.36,0,125.3,0,0,76.58,1.8,0,-0,-0,291.6,0,0,99.6,0,0,0,-0.18,-101.01,-134.35,0,-0,0,83.39,0,-0,207.9,58.97,0,0,92.7,0,0,0,118.1,0,0,0,0,196.1,39.04,0,0,40.44,0,57.66,0,-0.12,156.6,16.02,0,112.7,14.22,0,59.67,-0,-0,0,0,0,-0,82.39,0,-0,263.96,637.92,149.9,-2.3,-2.09,67.27,155.1,-0,126.54,77.99,-0,216.3,153.4,0,0,-0,72.18,100.8,-757.23,131.7,-0,40.75,0,39.64,266,99.1,-0,-0.19,125.5,380.8,31.44,286.1,0,285.2,24.13,0,216.2,21.42,0,-0,0,-0,0,-0.17,149,0,44.45,-0.19,98.6,-0,235.97,38.84,6.41,37.44,-8.02,0,93.6,140.7,0,0,-0,76.99,-0,295.2,72.68,87.7,5.01,21.22,-0,-0,0,-0.19,175.7,126.8,-0,89.6,0,0,27.83,-0,0,0,0,101.8,-70.45,0,136,-0,277.1,98.61,0,31.43,163.2,162.49,44.55,5.51,38.54,226.7,-0.12,34.54,69.88,74.98,0,62.77,-0,0,0,0,42.65,305.04,82.59,0,180.7,40.34,101.9,124.5,0,91.8,0,-0,0,191.2,66.27,-0,11.61,279.7,54.66,0,-0,0,0,0,-0,100.5,22.83,143.8,-29.73,-0,107.9,0,22.02,-0,0,203.6,101.2,89.9,0,37.87,0,0,91.6,0,-0,113.7,208.7,20.82,-0,410.3,69.18,0,57.16,-0,50.96,63.31,131.5,-0,0,0,0,285.2,0,-0,58.26,0,0,-0.16,0,0,101.6,-8.15,278.3,-0.2,0,3.1,0,91,-0,59.67,0,67.08,0,139.4,-0.56,-0,186.8,0,3.7,0,516.7,0,0,0,-0,925.91,0,0,0,81.29,63.97,0,0,88.5,-8.49,-0,0,69.28,0,-0,41.15,0,119.02,73.68,88.4,25.63,70.78,55.46,91.4,152.18,0,0,81.99,-0,0,76.88,0,0,60.57,36.84,0,0,72.38,0,-41.57,0,-0,23.26,0,0,88.1,0,187.4,0,0,-0,0,0,0,36.74,-0.22,-0,0,38.84,50.56,245.51,-0,-0,0,0,35.44,0,-0,54.96,-0,94.9,7.71,66.07,0,-0,0,2.43,66.97,62.57,-0,17.92,137.9,627.36,23.43,226.1,-0,103.6,-0,-5.15,133.5,242.08,0,0],"QD":[48.8,23.4,24.7,26.7,39.3,-0,54.8,49.4,0,0,12.8,0,7.9,0,0,31.8,16.1,0,20.7,20.5,42.4,-4.6,6.1,10.7,-0,0,115.39,0,28.66,-0,-0,-35.33,0,12.7,0,-0,12.5,7.8,66.91,0,0,5.6,12,0,32.73,-0,13.2,10.96,-17,36.2,0,-0,13.9,0,21.55,-0,11.8,28.4,0,18.2,84.4,19.2,54.7,0.1,15.12,0,0,57.4,22.52,-1,7,-0.01,-0,-0,24.5,0,9,-0,2.7,-1,26.8,25.3,29.6,-0,11.9,-3.4,1.4,9.4,0,0.5,12,0,17.2,-2.91,46.3,-0,-0,85.4,0,43,0,147.5,48.3,0,26.2,-1.93,0,11.5,-51.5,0,23.2,-1,-2.8,-0,-4.38,0,34.2,-0,36.29,7.4,50.38,0,0.7,13.5,0,0,6.5,0,-22.4,-0,0,0,0,-0,10.3,0,0,5.66,131.6,-3.72,0,0,15.6,2,0,4,-0,35.5,0,0,7,17.1,0,9.4,20.4,74.7,45.4,-1.4,18.9,39.6,8.9,-0,-0,90.8,-0,9,-3.57,16.6,-0,0,-0,-1,6.6,0,8.3,0,17,5.3,15.7,42.6,-8.8,4.4,10.4,-0,0,0,0,0,14.4,8.1,0,0,18.5,0,6.3,19.2,4.4,-1.93,66.7,-0,-0,-0,-2.79,35.4,89.8,0,0,0,0,26.5,0,8.4,-0,22.8,21.2,0,5.1,41.9,41,-0,-0,189.9,0,10.7,0,-0,16,0,-0,0,32.4,0,0,40,141.9,-27.14,0,0,0,-14.72,-0,-0,-1,41.9,0,114.6,18,0,-0,29.6,-0,0,8.6,-0,16.3,-0,0,286.69,-0,0,0,7.5,0,5.5,3.4,-21.76,-0,78.3,0,-0,7.9,0,20.1,-54.16,-0,-0.5,0,0,0,8.5,14.7,19.3,12.4,0,12.3,0,0,5.8,4,22.6,-12.15,13.6,152.7,16.1,-0,17.1,16.5,-2.1,0,0,4.6,-0,0.86,0,-0,-0,6.8,-0,0,0,0,7.3,-1,40.4,0,3.31,0,0,-2.5,53,-2.33,0,5.3,57.9,0,0,-0,8.8,0,19.3,0,32.6,-0,0,-7.6,20,-0.1,0,-0,58.95,0,5.6,18.7,0,11.3,-0,0,-0,0,7.3,63.9,13.1,0,5.1,9.3,0,-10.19,-0,55.03,319.2,2,-0,-0,-0,3.9,0,24,13,-0,-0,-0,0,0,0,23.4,-19.9,15.3,21.2,6.6,13.3,0,7.9,23.5,-1,28.7,0,91,-1,-0,-0,17.9,0,-0,4,0,0,26.47,24.9,0,8.2,36.6,0,-21.3,0,2.9,-1,-0,34.1,-0,0,99.2,-0,15.2,-2,0,15.3,-1.82,0,9.4,-2.4,0,-0,0,-0,13.8,11.9,0,-1.32,-0,14.5,-0,21.4,0,-0,0.7,7.6,-0,44.2,0,2.9,-0,0,-0,20.3,-0,3.6,19.8,0,7.9,0,0,53.2,2,210.9,0,36,0,-0,0,0,36.4,6.4,-5.11,8.6,0,-0,0,23.4,0,18.8,-0,-3,-1.63,0,-0,0,-6.4,-0,38.6,9,72.9,-5.93,0,15.2,3.24,45.8,64,8.2,-0,-3.1,-0,8.1,-0,-0,24.1,49.4,-4,21.5,0,-0,0,-0,-11.88,44.8,13.57,13.4,0,14.1,4.2,0,0,-0,0,166.5,0,0,22.3,8.5,7.9,-0,-1.06,11.1,8,0,25.9,245.72,9.4,-1.86,0,19.1,-0.83,0,0,0,-0,25.8,0,18.7,39,8,0,-4.94,-61.6,-0,0,-1,14.4,-4.35,0,48.4,0,0,0,6.6,13.4,0,-0,-0,-1.4,22.5,1.8,-0,10.3,0,-0,-3.85,10.1,0,0,0,-0.83,3.2,-0,0,11.3,19.79,9.7,33.7,0,25.5,-0,8.5,-0.76,21.8,0,0,0,0,-3.2,41.7,23.5,3.8,-1.27,0,13.8,-0,16.4,5,0,0,0,5.9,-0,-0,4.9,0,-0,0,0,14.3,54.8,0,-31,45.5,0,0,4.1,0,0,2.9,0,8.1,137,-0,66.2,38.8,0,36.4,0,-55.9,20.3,7.3,0,-0,1.5,-47.1,4.9,21.3,0,1,0,-0,0,6.5,1.7,0,0,21.5,0,20.5,0,23.5,2.1,44.9,18.6,-0,2.8,20.2,0,0,56.93,0,-2.84,0,-0,0,7.1,-1,-3.76,14.6,18.7,0,14.2,0,-0,38.3,-0,0,0,20.2,-9.39,7.7,-1.48,34.4,0,0,-0,0,11.9,0,0,0,39.6,0,26.9,0,18.9,-0,-0,0,12.4,69.9,0,21.8,-0,28.7,-4.2,-0,0,-0,-0.01,32.4,0,60.8,39,0,13.6,110.2,12.3,-0,-0.1,8.3,6.6,-0,20.9,25.2,0,-1.33,-1.4,0,27,13.9,0,5.6,0,11.9,8.2,0,31.3,3.85,15.4,-0,17.6,13,0,5.3,0,52.4,-35.8,0,5.6,0,16.8,0,0,-0,0,35.4,-8.6,0,-0,0,16.5,-103.2,9.6,26,0,0,-0,0,21.7,0,6.8,-1.17,0,-1.98,0,0,4.6,0,0,32.1,0,29.41,0,-1.91,-0,0,46.86,16.7,2.1,39.5,-0,0,27.8,11.3,-1,38.31,-24.2,13,0,-0,0,17.4,84.6,5.4,12.7,0,0,0,0,0,65.2,0,0,0,15.1,0,50.4,0,0,0,10.7,95.6,23.65,0,0,65.3,8.9,-1.2,0,27.6,-4.97,18.8,0,14.2,0,0,-1,152.7,20.72,-0.9,5.7,-0,26.7,26.5,8.6,0,25.6,0,28.3,14.3,-0.81,25.8,0,-0,-0,17.5,0,0,0,-0,9.6,-0,18.6,14.2,0,0,-0,14.8,0,0,50.5,8.8,139.16,0,-0,0,-2.65,13.84,0,0,0,-0,0,0,0,0,0,0,13.4,-0,0,0,32.3,61,0,9.4,30.2,7.5,0,0,7.1,7.4,0,-0,0,19.3,0,-0,28.7,0,-0,40.7,1.2,24.4,53.2,42.5,-21.31,-0,16.51,0,20.59,26.7,0,0,0,0,-0,68.4,33.2,0,1.1,0,-0,8.8,19.8,-0,0,0,33.6,146.8,5.6,-0,0,0,53.5,6.9,8.8,3.7,58.5,22.7,-0,-0,27.7,10.5,42.3,-0,0,130.73,24.5,15.3,64.9,11.6,0,0,0,0,0,20.1,73.64,0,20.92,0,0,-0,-0,0,0,0,0,32.8,0,11.2,46.4,12.6,0,7.7,2.5,34.7,-0,15.2,0,19.9,3.2,0,20.7,-0,0,25.8,30.1,0,24.8,-0,42.6,0,-1.84,0,27,82.3,0,-171.5,17.3,0,0,-0,-0,0,-0,0,-0,0,0,0,0,11.6,99.6,29.5,0,-1.64,0,0,-0,-0,0,0,16.6,13.2,24.1,0,-0,0,38.4,0,15.3,-0,24.5,21.4,-0,-4.5,-1.64,0,65.1,9.8,0,6.3,-0,0,7,0,0,21.6,26.6,-0,28.8,44,0,0,12.2,0,-4.3,16.2,0,95,-36.2,-0.5,23.6,276.03,0,0,-18.3,7.6,4.5,-0,0,61.1,3.3,23.3,32,19.3,71.6,21.6,19.1,0,0,16.5,-0.98,0,0,0,13.2,21,0,0,-0,-0,-0,7.6,0,31.8,0,0,-12.99,7.35,0,0,0,0,-0,18.3,77.5,6.6,0,14.9,-0,-0.82,31.8,0,14.4,-0,16.1,0,-0,0,0,6.4,0,17.6,-0,-0,5,0,1.3,0,0,-0,-0.96,42,6.5,25.9,0,39.56,-0,-0,0,0,0,-13.76,0,0,17.3,0,-0.87,13,58.3,0,10.4,-0.7,4.1,10.36,-0,0,10.95,5.9,16.4,11.8,17.4,44.9,10.9,13.5,15.06,-0,-0,0,0,67.65,7.4,0,0,55.79,24.7,-0,10.9,-0,0,0,0,69.2,0,32.6,0,-15.32,-0,-0,19.46,-7.98,0,0,-0,-0.82,0,0,29.6,0,0,-0,0,-5.47,0,25.1,24.2,11.6,0,11.4,0,162.6,-0,-0,-0,7.2,11.8,-14.8,-2.27,-0,0,-1.42,26.1,0,26.5,0,1.8,10.4,9.7,36.9,0,28.49,-1,39.7,-0,0,0,-0,-1,0,0,0,-0,113.5,-0,-0,-0,0,-31.4,0,0,0,0,-0,-0,0,0,-0,6,7.1,28.3,-0,12.5,10.4,3.8,6.4,5.4,0.5,0,-7.87,0,7.7,0,-0,7.9,0,0,4.1,4.5,0,38.1,0,5.7,-1,0,21.3,0,19.3,30.72,0,-1.05,4.9,0,1.7,-0,-0,-8.06,-3.88,16,0,0,-0,-0,52,-0,9.6,-0,15.6,15.7,18,0,19.6,71.5,11.53,0,0,-0,-28.1,0,7.3,-1,25.1,-0,9,-0,29.4,2.7,45.2,0,16.5,24.3,0,0,0,8.4,0,0,-0,-0,-10.6,44,15,58.9,8.2,17.3,-0,15.8,6.6,-44.04,0,0,0,17.6,0,-0,-16.03,13.2,0,9.7,0,0,-0,-63.38,77.7,0,5.6,0,-0,0,-0,11.2,-0,0,-1.64,0,0,0,25,0,-0,-0,18.2,0,104.4,-9.3,17.1,0,0,30.8,21.8,19.9,29.5,-0,0,8.7,-0,0,0,-0,-0,-0,21.9,21.3,25.7,0,0,0.6,3.9,0,0,2.2,-1.71,0,7.4,10.3,14.6,17.6,16.5,-0,0,-0,8.6,0,0,0,-0.4,0,7.4,0,0,62.5,29.2,17.8,8.5,11.2,5.1,0,15,0,0,0,-0,-0,76.84,0,0,0,-0,1.6,0.1,0,0,0,0,25.72,-0.9,0,27.8,-0,32.6,19.8,56.3,10.1,0,0,0,28.9,0,39.02,0,27.1,0,0,0,-0.7,6.4,7.1,0,0,0,0,16,39.1,44.33,0,0,0,-59.9,-34,7.5,-0,0,-6,27.3,0.5,3.9,-53.03,0,50.4,19.8,43.6,32.4,0,70.7,29.2,9.9,0,-8.73,0,0,1.1,8.7,0,28,31.1,33.6,0,2.8,-3.2,-9.1,34.1,0,11.1,0,0,-0,-0,0,-0,-0,26.9,-1.74,24.5,0,-8.59,0,18.7,0,-0,0,0,0,35,4.8,10,-0,29,0,0,0,0,5.8,10.8,0,28,-0,-1.81,0,0,13,-31.99,0,1.1,13.1,0,8.38,0,0,0,0,48.9,0,168,0,-12,-0,0,0,-0,5.67,0,17.6,5.8,9.2,13.4,86.3,-0,74.37,0,36.3,-0,-0,-0,-0,0,0,-0,-0,-0,8.5,36,0,0,0.5,-0,19.7,0.5,5.9,0,105.3,0,5.1,-0,-0,0,-0,4.7,11,0,-0,-0,-0,87.4,5.9,0,0,57.4,-7.2,6.6,8.7,0,17.5,13.1,0,0,0,0,19.5,0,-17.2,38.1,0,12.5,8,0,-0,42,11.9,0,0,52.78,0,26,-0,0,5.3,0,144.3,1.94,-0,7.3,0,38,24.1,34.55,-0.84,-0,39.8,-0,0,-6.42,0,-5.9,3.3,0,-18.8,-0,0,0,0,0,0,-0,24.8,-0,0,6.2,0,-19.6,-0,-0,59.35,-19.54,0,0,0,12.2,-0,-0,-0,0,0,0,0,-0,6,0,-0,0,41.5,7.9,54.8,14.6,9.2,35.2,3.4,0,-0,0,31.1,-0,-0,-0,7.28,-1.04,0,18.4,0,34.7,0,0,9.7,-85.76,33.9,16.3,19.6,5.2,-14.2,20.3,33.8,0,0,44.65,-15.4,45.4,0,10.04,-0,0,0,0,-0,-0,-0,0,4.3,0,70.9,-22.73,0,80.5,-0,0,-49.6,0,0,1.1,13.4,0,103.5,-0,-0,-9,0,1.3,0,0,0,0,38.3,0,0,48.92,-0,0,-0,38.9,0,21.2,72.5,0,0,0,-0,-11.1,-0,-0,5.5,14.1,10.6,0,14.8,-30.52,16.41,0,10.7,-0,0,18.5,0,0,21.7,-0,13.3,40.3,15.9,36.6,0,11.5,0,0,0,-0,0,1.68,-0,0,-0,0,-0,0,0,7.9,0,0,0,-0,-1.92,0,0,0,-20.5,154.6,-30.3,0,-0.98,22.7,-0,79.3,19.4,-0,0,0,-0,35.6,0,0,0,12.4,40.2,4.99,16,15.27,0,-0,30.58,72.56,68.5,0,5.9,6.5,0.5,0,35.1,0,-0,24.8,33.2,0,-0,61.8,0,84.2,28.4,0,12.7,13.4,0,38,5.9,-0,-0.88,33.1,5.6,-2.52,19.7,35.1,-0,27.6,0,0,12,0,0,-0,34.42,-0,0,44.5,29.3,-0,11.2,-0,18.1,2.6,37.2,0,-5.54,-0,10.3,20.4,0,49.9,0,-0,-0,-0,-0,-0,-0,14.9,19.6,-1.64,30.2,0,0,0,4,0,0,0,0,0,14.1,0,-0,12.8,107.9,10.8,0,-0,0,119.1,10.49,5.3,47.4,0,29.9,-15.3,48.2,0,18,19.8,0,16.4,0,-2.28,3.8,22.9,0,-0,0,0,70.3,15.5,2.1,-0,13.3,28.4,0,-0,0,0,0,34.8,-1.04,0,17.4,-1.74,12.9,-0,12.3,-0,-0,30.9,26.7,0,-1,0,-1.94,0,2.6,18.1,22.4,0.3,-115.3,7.1,0.7,0,-21.64,-0,35.3,56.2,-0,-9.3,-0,0,23.4,-0,15,7.4,7.2,7.2,0,15.25,-0,-0,-11.88,1.7,16.3,24.8,0,0,10.24,52.61,-0.84,0,0,27.1,1.3,-1.64,16.6,0,13.6,7.5,-0,0,0,0,12.5,3.3,74.5,-0,44.5,-0,-8.8,0,0,0,-0,-0,-2.53,23.9,95.29,51.6,-0,1.7,0,1.2,-0,0,9.9,23.2,0,23.2,-0,25.5,0,9.1,-29.8,5.9,0,0,15.97,0,0,0,14.4,28.2,-82.3,16.5,0,-1.74,0,-1.93,-21.11,11,0,20.8,21.7,-0,0,19.3,0,0,0,-96.8,0,24.4,0,6.1,-0,-1.31,-0,0,-5.83,26.86,39.4,-19.23,0,0,8.7,3.7,-0,-13.33,44.7,8.6,101.4,20.4,0,-0,0,5.3,33.2,10.2,10,-68.1,18.4,2.5,0,0,0,1.2,36.3,0,0,0,8.6,12,0,21.7,0,29.5,12.8,53.3,0,0,0,-0,-19.6,91,70.5,0,26,0,36.6,0,0,0,8.3,0,42.82,25.8,-0,0,-0,0,41.3,8.8,-0,-0,0,0,0,-0.6,34.9,0,5,90.5,19,9.4,0,51.6,22.2,-1.82,24.4,0,-0,-0,0,0,0,-6.72,-0,-0,0,0,15.7,-0,19.9,1.1,6.1,0,-0,31.3,-1,0,260.67,0,9.8,68.6,3.1,92.02,0,0,0,-0,-0,0,0,36.4,16.5,31.3,0,0,6.6,0,-0,-0,0,0,0,32.6,-0,69.9,15.6,0,0,0,0,0,-0,0,70.8,0,17.6,13.04,16.3,26.7,-28.4,-0,22.5,0.4,-0,-0.83,0,0.56,0,27.8,22.4,-0,0,17.2,5.4,-27.8,-1,0,13.7,19,25.6,0,-1,-0,0,-0,5.3,20.7,0,0,28.1,-0,31.3,28.23,0,-6.93,71.42,0,12.5,27.1,-3.54,10.8,-0,0,-0,0,0.8,0,36.2,14.9,-0,31.8,0,0,0,-6.01,-0,0,0,15.7,89.04,-0,0,-12.8,0,-0,-0,28.7,6.1,0,0,11.4,0,-0,1.8,45.3,-12.99,23.4,-0,31.7,31,17.6,10.5,45.6,0,0,0,3.4,0,0,35,0,-30.3,-0,11.4,0,0,-2.37,2.7,27.8,25.2,7.9,21.6,6.5,5.1,-0,-4.7,0,0,27.4,3.5,-0,0.5,0,6.7,-0,9.2,0,126,0,0,0,25.6,15.5,51.8,7.9,0,21.5,0,0,-0,5.1,-0,0,0,27.7,-0,0,-10.7,22.9,3.4,41.9,-7.9,-7.1,0,17.5,0,0,0,6,-0,-4.62,0,0,0,9.1,0,19.6,20,-6.16,0,5.59,48.6,-0,17.8,14.1,20,42.7,11,52.5,6.8,-0,87.2,0,-1.31,-0,-0,14.1,0.5,0,1.1,17,2,5.8,60.7,8.9,-0,0,8.1,0,-0,-0,68.5,10.7,13.1,151,19.7,-1.43,0,3.3,-0,0,-0,-0,2.7,14.1,9.1,-0,4.7,0,6,0,-0,0,0,9.5,17.7,-0,0,7.4,0,0,0,-0,21,-10.7,40.8,16.1,0,29.3,0,7.3,0,0,0,56.2,27.44,0,34.6,0,0,16.2,0.6,-0,0,0,47,-0,0,22.9,-0,-0,0,-1,-129.29,-6.5,-0,-0,0,16.5,0,0,25.4,11.1,0,0,-5.6,0,0,0,20.2,0,0,0,0,32.1,13.1,-0,-0,20.5,0,6.1,0,-1.31,16.9,5.1,-0,14.5,6.3,0,9.2,0,0,0,0,0,-0,14.4,0,-0,-98.64,139.57,-0,-3.34,-1.43,15.9,39.9,-0,29.1,19.3,-0,-6.9,86.8,0,-0,-0,49.6,32.3,63.89,32.9,0,12.5,0,9.6,62.8,-98.6,0,-17.71,22.5,62.8,12.4,89.3,0,83.5,10.8,-0,75.3,11.8,0,0,0,0,0,-1.82,99.8,0,7.68,-1,27.1,-0,34.52,14.2,2.2,9.1,-15.14,0,-43.5,10.4,0,0,-3.7,-0.7,0,39.3,24.3,26,1.8,9.9,0,-0,0,-0.92,56.2,21.4,0,13.1,-0,-0,-2.6,0,0,-0,0,20.2,-35.14,0,36.1,0,37,50.3,0,10.6,31.9,45.11,7.5,1.3,12,39.3,-1.74,15.4,19.3,10.5,0,5.7,-0,0,0,0,18.2,77.16,23.4,0,71.8,15.9,24.3,-6,0,8.3,0,0,0,16.4,19.3,0,7.6,4.6,18.6,-0,-0,0,0,-0,-0,19.3,8,46.45,23.6,-0,35.9,0,4.4,0,0,19.81,-2.9,29.3,0,11.59,-0,0,27.1,-0,0,22.3,63,0,0,91.6,35.1,0,19.7,0,15.7,-9.8,12.9,0,0,0,-0,61.4,0,0,16.9,0,0,-1.44,-0,0,4.5,-5.23,33.6,-1,0,1.6,0,21,0,13.1,0,35.5,0,21.2,-0,-0,22.9,0,0.2,0,144.3,0,0,0,0,147.97,0,-0,0,26.5,12.8,0,0,24.5,-17.09,-0,0,31.3,0,0,10.3,0,12.54,24,25.2,6.5,19.6,16.9,18.1,21.63,0,-0,32.2,-0,-0,16.4,0,0,18.9,14.1,-0,0,23,-0,-23.4,-0,-0,3.01,0,-0,36,0,72.8,0,0,0,0,-0,-0,14.1,-3.34,0,0,9.6,8.7,9.17,-0,0,0,0,11.4,0,-0,9.42,-0,40.3,2.4,15.6,0,0,0,1.35,18.6,-61,-0,23.3,25.6,-73.13,7.3,88.8,-0,4.69,0,-2.04,24.1,59.98,0,-0],"GS":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.199111,0,0,0,0,0,0,0,0,0.135375,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.045946,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.199768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.079073,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.174507,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.224624,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.175687,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.171586,0,0,0,0,0,0,0.19855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.202076,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.104186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.29,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.183167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.242534,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.057433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.358716,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.256503,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.304554,0,0,0,0.073728,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.070441,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.314057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.19855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.29,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.164188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.285753,0,0.361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.274712,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.097351,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.211099,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.246363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.234234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.29,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.304243,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.101088,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.2527,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.379958,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.194464,0,0.210824,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.2527,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.149712,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.447839,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.18076,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.141019,0.205903,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"BS":[4.69,2.1,12.44,12.84,30.71,0.85,110.54,27.65,0,0,13.3,0,26.89,7.27,0,20.51,7.14,2.31,3.31,1.15,55.24,5.75,1.17,14.21,0.73,4.530599,3.95,0.02,3.49,6.532711,4.21,13.102834,0,0.52,47.750675,21.39,6.28,29.9,33.47,4.14,0,7.64,6.1,0,8.34,5.17,5.24,4.22,9.91,16.46,0,2.42,3.3,0,8.52,12.48,1.44,1.34,0,1.29,1.34,1.9,2.21,7.36,2.23,0,1.15,0,7.87,0,1.05,13.49,0.68,26.3,6.72,1.29,0.57,140.96,3.33,0,0,1.11,5.34,18.07,1.17,19.21,0.7,1.45,0,0.21,0.63,4.76,1.31,0.43,10.6,2.13,-1.82203,3.63,0,6.85,0,27.73,0.71,15.15,5.62,0,0,3.65,4.85,3.78,0.49,0,7.25,105.84,0,0,0.75,7.85,3.08,0.04,6.44,0,11.39,6.96,0,2.72,3.25,1.24,4.95,68.517663,0,27.888516,0,2.45,8.1,29.42,0,13.24,64.01,14.34,70.37,17.44,3.43,0.44,0,2.77,10.04,7.66,1.96,0.4,17.6,1.61,0,8.77,2.57,26.2,0.7,36.047349,14.91,18.83,0.45,5.15,10,2.42,1.97,1.17,0,0,0.32,0,0.67,0,16.52,0,4.26,29.2,5.75,7.59,64.15,5.71,3.15,24.54,4.77,5.67,0.91,0,0,0,2.96,7.38,0,0,0.74,0,0.6,5.2,1.71,0,5.87,73.977052,0.6,4.14,150.93,1.91,0.09,0,0,5.6,93.75,0.08,0,6.58,0.48,5.66,5.36,0,3.97,1.88,5.31,23.554121,0.78,0.53,61.48,8.41,0,2.83,3.03,0,18.63,0,58.29,0,7.85,6.12,5.55,0,0,0,0,0,4.03,6.63,0.42,0,0,16.15,0.11,0,7.26,15.4,32.02,0,7.01,58.088687,12.86,0.22,0,101.04,8.17514,0,0,8.86,0,6.51,11.95,3.72,25.28,6.65,0,9.1,0.77,0.15,1.36,7.534129,0.05,0.21,0,0,13.89,1.11,4.84,17.34,9.35,0,5.1,22.75,9.46,4.1,0.7,0.54,37.11,0.67,0,1.66,108.728602,1.67,146.44,8.01,0,0,7.88,0.84,5.96,1.18,8.62,25,0.48,1.8,0,0,0.81,0.6,0,12.08,4.78,8.38,0,0.93,31.280331,9.67,30.393595,0,4.31,8.16,0,0.55,0.91,3.79,0,0.04,3.79,13.11,0,75.38,1.24,9.07,143.1,0.1,4.74,182.880644,0,39.29,4.24,0,3.25,0.16,0,2.05,0,6.49,10,14.23,1.1,26.03,3.05,0,0,8.61,6.7,290.91,0.71,0.05,1.41,18.82,2.23,1.91,9.95,3.99,16.04,89.06,2.3,0,0,0,0.39,6.68,8.09,5.71,9.09,13.98,30.637696,48.99,1.08,0,0.8,4.93,57.67,0,81.52,1.72,1.96,0,0,9.39,0,1.17,9.36,4.18,0,6.62,0,10.73,5.93,0,0.35,0,107.39,1.94,2.51,0,10.68,4.34,35.31,20.77,0.98,1.28,0,0.59,5.11,80.12,0,58.3,2.13,12.2,2.19,3.84,0,190.704588,6.93,0.59,-1.509401,1.09,0,4.2,10.69,4.69,2.14,0.1,0,5.27,4.15,0,7.52,6.35,0.3,1.88,3.85,0,5.62,3.85,0,7.4,13.85,0,9.49,0.97,0,3.38,1.44,0.42,13.24,2.1,29.706803,3.48,0,5.51,0,17.91,4.86,6.78,2.54,5.38,31.424588,0,12.57,37.116157,12.36,1.84,4.65,0.24,2.5,12.54,0,0.3,52.35,0,10.41,2.06,1.02,29.94,7.99,35.15,4.96,0.95,2.67,4.5,2.48,1.65,0,1.38,16.56,3.24,16.12,0.51,3.84,0.65,0.48,12.78,4.9,0,0.05,2.69,6.55,0.56,14.45,0,8.77,1.05,1.07,45.02,0,9.84,4.51,0,11.38,94.55,0.62,3.89,2.4,6.66,0.1,-1.4632,0,0,58.96,0.33,0,1.36,79.84755,2.99,0,33.241519,3.68,16.62,0,0,48.56,44.419365,3.65,5.73,6.68,1.86,0,10.13,3.23,0,121.29,0.28,8.37,1.15,6.12,2.55,82.52,1.64,0.98,0,0.41,0,0,0,22.810288,2.93,0.05,0,0.27,2.81,0,56.24,3.33,3.98,3.02,5.32,0.1,10.29,0,0,0,1.53,13.63,2.98,6.44,2.96,3.64,0.74,5.3,6.273568,0.23,6.77,0,6.58,0,10.28,0.14,1.18,4.21,0,48.319777,0,2.68,1.59,30.59,0,17.34,68.04,30.78,1.19,3.12,0,51.66,7.28,0,12.46,0,0.86,59.36,12.46,0.14,0.7,0,1.12,10.26,2.82,0,0,14.2,4.18,18.43,7.19,9.98,3.81,0,55.436651,0,0.09,0.05,0.14,0,0.04,7.338808,19.94,1.31,3.78,38.43,6.34,2.22,13.94,2.11,16.61,0,6.02,46.83,0,34.582195,0,38.32,0,6.02,0,0,1.14,10.8,56.686515,20.23,1.2,7.63,5.42,0.92,0,13.47,6.13,7.89,1.21,0,10.29,61.795782,0,2.24,32.849821,18.72,0.18,0,0,20.63,0,2.96,0,3.42,2.91,1.71,0.45,4.09,28.91,0,12.3,2.76,0.65,1.57,20.5,0,22.675025,5.48,7.29,0,6.68,11.25,0,14.9,0,9.02,7.94,2.83,19.1,0.44,0.41,0.65,17.57,0.4,0,0.01,0,1.41,3.98,3.28,14.55,7.03,3.93,5.68,0,14.23,25.09,117.386167,14.490904,13.14,4.04,0.13,14.78,1.69,7.51,4.71,0,88.82,0,2.31,0,0,50,6.21,21.87,297.94,0.64,1.143584,0,0,0,2.75,27.18,145.98,0,11.65,0,8.88,0.21,9.13,65.673108,0,0,0,0,1.74,9.36,2.09,4.14,36.17,7.92,0,42.622979,3.80797,7.06,125.534496,0.64,0.18,2.61,3.86,0,8.22,6.81,0.38,2.18,5.66,6.04,0.93,68.93,0,0.3,20.71,0.72,8.42,0,1.46,1.01,6.91,0,0.64,1.72,0,0.19,9.79,0,4.93,69.582294,0,0,1.24,1.22,6.44,0,0.45,11.28,2.2,0.41,3.08,6.49,0,4.42,0,15.78,10.040547,56.39,0,233.41,142.79,12.33,15.06,56.27,18.6,1.09,5.05,3.72,14.89,0,4.76,0.35,0.1,3.62,0,0.39,1.94,6.54,0,0,0,12.17,1.86,0.39,1.25,4.05,0,0,4.17,2.16,0,0,3.08,0.82,25.583218,70.11,4.76,0,69.323028,0.09,4.21,0.62,0,0.46,0,0,0.22,3.2,0.64,0,1.18,44.66,0,0,34.74,0.6,2.87,42.51,81.36,21.91,53.25003,32.049116,1.07,17.28,26.18,92.38,0,4.56,0,137.29,2.88,0,11.03,1.42,0.13,0.6,7.99,133.56,0,0.19,1.63,11.55,6.67,0.6,2.47,0.42,1.68,0,3.9,0,45.62985,22.7,0.67,0,1.37,6.1,23.89,27.69,1.54,0,3.35,8.35,6.56,3.84,0,0,58.09,1.93,4.2,0.88,23.57,4.06,4.27,2.83,5.22,0.33,8.07,101.229042,75.076038,1.09,1.46,1.34,19.1,52.28,8.33,20.96,0,0,0,17.41,12.79,3.25,6.17,0,0,0.03,24.909116,0,0,0,0,8.35,75,0.85,9.7,10.67,0,1.42,16.42,1.54,35.14,9.34,207.85,5.43,0.96,0,62.64,47.99,5.21,18.63,6.02,0,3.24,1.86,5.47,0,187.327025,0,4.66,0,1.18,0.21,6.2,1.44,1.87,3.71,61.52,4.62,29.27,17.75,0.13,0,2.08,9.66,0,4.51,0.53,1.06,0,0,0,0.91,2.27,4.56,0,0,2.08,7.4,1.23,0,5.22,0,3.77,0,4.37,0,2.22,0.05,13.02,15.05,0,0,8.87,0.04,17.31,0.66,16.4,0,0.6,0,0,25.51,11.95,17.92,2.03,6.04,10.13,0,7.05,0.74,94.00001,1.97,2.09,24.39,1.25,0.23,4.24,91.192543,37.1,6.501668,8.47,3.15,1.33,12.24,0,0,2.16,1.88,1.89,5.26,81.042938,2.88,10.92,1.93,0.6,8.39,11.55,0,68.053762,2.47,0.76,2.19,0.49,4.17,3.34,14.079026,83.96,0.89,3.91,5.96,2.51,0,13.47383,3.58,0,0,0,0,78.22,0.22,4.89,3.32,0.23,1.34,58.146813,0.1,3.73,0,24.61,13.51,0.45,0,4.08,0,15.23,3.9,0,17.28,4.86,4.68,6.64,0,120.45,0,0,4.74,0,0.83,6.32,0.23,0,6.27,12.4,70.71,0,0,0,135.136611,0,0.43,0.1,0,0,10.45,0.64,0,7.18,0.57,2.61,0.37,13.03,0,4.98,1.92,7.67,3.51,19.32,1.17,0.05,0,6.28,5.25,26.98,0,0,13.58,28.32,17.64,0,18.2,0.4,1.02,2.23,35,0,0,97.326028,0.19,0,1.52,5.36,97.23,11.68,2.26,2.87,0,0,0,9.19,0.09,7.89,4.77,2.49,4.36,98.2,19.73,0,88.050735,39.95,2.98,0.25,2,4.86,9.84,0,19.47,1.18,0.04,5.62,1.47,2.6,125.52,0,0.84,0,0,9.44,0,6.2,0,35.44,2.67,2.37,23.2,24.103274,0,0,12.64,0.17,0,0,14.28,0,0,2.67,0,6.42,1.85,1.18,0.89,2.71,0,1.74,0.91,0,2.08,0.42,23.27,6.9,1.14,0,26.36,3.89,7.3,0.1,1.23,2.4,7.02,3.59,3.84,4.6,2.31,0,5.13,0,11.68,0,2.1,1.03,0.09,75.020288,0.8,8.51,1.2,19.99,12.88,3.25,3.19,0,7.52,5.06,1.16,9.72,0,48.471563,0.64,0,0.42,0,17.29,0.83,1.72,2.39,0,8.95,12.68,8.08,20.57,93.61,0.09,3.24,2.03,5.41,5.41,0,7.9,95.42,1.31,1.63,0,11.4,100.56,0,18.92,0,0.36,2.27,1.9,0.3,10.87,1.7,67.52,3.81,2.37,3.64,1.68,0,0,5,0,0,42.345005,4.03,2.65,6.15,1.37,14.47,2.96,7.73,18.66,7.99,1.42,0,72.64,0,0,4.74,1.02,51.43,0,44.93,13.44,4.1,0.05,0,0.33,34.92,0,0,1.46,0.8,102.217726,0,9.25,9.1,1,7.22,0,0,2.7,0,14.24,18.32,5.9,1.75,27.62,55.514618,0,5.97,8.5,0,43.44,2.41,0.63,5.1,3.14,0.94,6.12,10.14,150.797812,38.49,2.32,14.64,0.3,124.2,0.95,2.33,2.27,0,0,0.04,7.98,0,75.38,2.98,22.062314,52.958443,21.97,13.73,11.71,1.2,3.83,80.388213,0,3.21,34.7,0,8.1,165.63,3.66,0,2.49,0,0,0,0.53,48.05,7.31,10.16,0.63,0,30.97,0,50,0,30.256205,20.81,8.59,16.11,5.986272,46.25,6.11,4.15,1.34,2.38,0,25.339116,13.59,5.11,0,4.81,6.1,1.49,5.17,3.62,0.51,0.43,1.32,0,0,2.19,0,0,0,7.2,81.29,0,2.62,4.14,34.58,4.24,0,0,0,46.7,11.22,4.23,5.22,0,0,0,30.04,19.86,8.39,53.97,0,0.05,0.49,2.88,0.79,6.85,0,1.23,6.47,6.3,4.5,0,19.08,2.69,11.56,0.95,34.66,0,0.3,10.69,50.913893,0,48.6,0.37,3.72,0,5.21,5.15,49,7.65,0,2.7,0,0,1.94,29.32,0,16.57,171.931977,4.68,0,0.62,4.34,0.21,0,4.23,40.291745,23.76,8.347383,0,0,2.14,0.85,84.57,12.01,2.05,0,0,0,0,4.45,0.35,0,1.49,5.02,42.76,0,9.34,2.47,2.88,0,5.58,1.29,0,1.07,16.06,7.84,0.57,0,8.36,17.81,0,1.05,19.39,35.06,19.57,0,8.19,12.83,0.18,1.03,13.48,7.77,0.23,2.18,2.84,0,0.2,16.01,0.88,0.89,0.6,14.04,0,0,70.905048,1.06,0.22,29.29,5.47,0.18,0.23,0.06,7.4,6.99,1.84,5.79,0,21.76,0,0.99,3.06,165.34,0,2.08,0.94,7.68,0,1.3,42.19206,7.85,26.36,1.52,0,0.23,60.78,12.95,3.79,7.68,0,0.43,1.72,0.81,0,28.208233,3.28,3.59,2.77,45.85,0.98,0,2.08,13.14,0,24.7,2.3,1.68,9.43,0,0.82,0,5.18,5.57,25.13,3.07,3.96,0.54,26.48,0.92,4.36,0,1.46,9.41,8.44,0,1.17,2.35,5.27,9.09,38.657071,0,3.32,35.45,0,4.1,18.02,0,0,0,0,0,4.69,9.65,0.58,17.296509,6.83,0,3.59,1.98,1.18,18.71,0,0.36,0,0,0.93,10.83,15.17,2.66,29.549,0,3.59,1.01,2.94,2.06,0,0.33,173.904854,0.58,18,5.34,87.31,27.55,11.99,3.43,1.75,0.53,11.52,9.63,5.98,1.1,115.528858,2.52,0,0,23.68,0,3.66,0,0,12.61,34.76,22.82,33.38,2.64,1.44,12.89,6.77,6.55,0.59,0,2.77,6.27,7.55,0,4.38,8.13,1.26,0,4.28,4.27,1.81,41.75,2.23,3.69,1.87,21.3,0,0.36,0,0.95,0,3.42,0,0.35,0.41,51.25,1.17,14.78,1.38,0.35,0.39,0,24.85,0,0,0,0,52.84,0,3.32,5.96,132.04744,8.58,-0.42,0.84,0,0.97,46.35,132.84,67.98,0,68.73,0.67,93.07,3.66,3.3,11.33,2.14,0,17.28,2.45,15.77,33.03,13.55,3.98,1.44,6.91,5.75,0,9.63,5.96,19.18,3.04,1.31,3.55,2.78,5.53,0,0,0,0,0,4.02,4.53,0,2.75,0,4.023827,0,2.37,6.73,1.35,25,23.15,5.5,0.45,3.24,2.22,0,2.53,15.17,5.4,0.53,0,9.26,0,7.73,0.79,1.73,80.66,33.08,52.671068,4.59,33.735,0,0,2.96,1.13,0.18,1.87,7.88,8.78,1.18,4.26,8.23,17.24,0,5.32,3.7,0.5,0,1.9,0,3.15,7.47,0.31,0,4.96,2.35,0,17.34,10.57,0,22.18,15.52,25.935,5.26,10.58,3.14,224.85,65.16,2.34,33.197994,22.1,1.24,0.22,0.36,58.990785,11.5,7.28,0,0,6.31,3.45,2.44,86.73,3.67,26.74,9.9,4.58,42.81,3.05,4.45,37.13,0,0,18.64,2.69,3.63,0,13.17,33.66,46.83,52.929035,2.37,2.13,0.05,2.05,4.04,20.2,0,4.38,0,0,0,5.41,8.26,2.27,3.25,0.27,0,0.92,0,47.06,2.61,11.64,5.82,0,0.35,0,31.72,7.91,2.17,3.65,3.36,2.1,2.87,5.49,27.4,0.88,5.41,0,3.7,2.26,0,4.6,28.5,0,6.03,0,0,5.2,6.36,1.92,11.67,0.17,15.17,0,9.93,0,149.047157,1.99,2.37,0,0,0.89,0,3.66,8.2,2.2,24.38,13.86,12.97086,8.91,3.4,0,0,0,2.3,1.77,15.46,4.38,0.12,0.78,11.11,5.98,0,83.362314,4.61,1.23,6.98,8.94,28.37,4.05,32.43,87.73,10.15,8.82,26.39,0.88,1.81,40.86,3.96,3.06,10.67,145.18,6.24,2.03,13.73,0,0.31,3.48,2.87,0.1,0,0,33.58,3.25,0,2.02,10.68,3.44,11.89,2.48,0,9.84,0,1.26,4.65,3.69,0.672832,3.61,0.3,9.24,1.58,2.18,0,0.4,9.74,120.576812,7.26,7.55,2.79,75,8.75,6.57,30.55,5.46,5.12,85.25,10.16,0.34,0.22,2.18,10.78,8.9,18.2,17.77,13.07,0,7.43,4.57,0,0,0,5.09,0.26,0,6.24,0,0,4.841277,0,39.26,0.05,0,0.47,6,1.04,0,3.25,0,0,0,16.42,0,10.6,1.36,1.46,12.4,0,3.13,0,6.235224,1.93,28.24,28.140258,6.97,3.01,15.85,0.8,96.89,251.529665,1.91,3.93,0.53,22.34,0,10.46,0,2.24,29.17,4.01,1.03,5.03,3.29,6.6,0,27.8,0,15.12,6.4,1.91,4.54,11.7,21.45,6.02,0,7.42,0.3,41.35,2.87,3.26,0,0.19,0,2.77,14.58,1.16,28.91,0,22.01,21.19,2.21,34.13,0,0,0.42,1.02,9.28,24.18,15.47,0,0.36,2.2,36.2,20.17,57.66,7.17,0,0,0,0.5,8.9,16.73,0.38,0.16,1.84,0.68,0,2.79,2.16,0.37,3.66,0,10.89,14.82,0,2.48,2.9,152.683271,9.26,2.45,4.220723,0,13.46,7.17,6.19,6.06,2,0,5,3.18,0,0.05,0,1.99,2.26,1.97,0,9.45,0,0.15,0,3.42,2.12,0,0,17.89,6.75,2.23,0,0,5.66,0,46.28,26.5,2.63,2.67,0,45.84,1.32,43.56,7.45,0.09,0.41,0,0,0,2.98,0.67,5.23,61.36,0.12,8.77,0.05,7.02,7.29,14.29,4.82,0.15,1.81,0,0.63,18.05,12.79,17.77,2.11,87.69,5.68,6.63,0.63,5.52,0,0.68,0.75,4.65,2.34,7.3,0,120.17,0,19.61,7.32,2.39,36.77,0,30.9,37.99,5.6,5.87,0,33.11439,11.08,0,2.55,43.03,0,8.72,4.29,0,1.86,0,17.65,0,60,20.62,38.549494,5.02,0,0,2.11,0,1.88,31.242294,17.184121,2.08,43.55,3.1,20.54,0,0.81,1.18,13.9,15.02,0.44,0.5,6.69,3.05,0.17,3.44,3.68,57.43,0,21.88,2.13,1.94,28.85,3.92,1.78,0.04,0,1.15,0,11.17,1.86,6.18,34.52,0,14.26,0.1,0,0,0,0,2.33,29.52,8.11,42.36,0.75,3.53,15.31,96.48,0.04,0,19.62,14.12,0.43,11.68,0.58,2.03,2.25,55,5.23,0,7.45,0,0,48.453399,1.6,9.69,18.45,5,0,28.85,0,1.33,0.46,4,2.09,30.46,0,3.04,43,0,7.8,25.28,2.63,13.207291,1.95,57.019803,0,4.53,2.06,0,27.39,3.26,1.55,0,0,2.36,0,15.71,9.74,4.32,22.64,11.99,6.51,2.57,2.87,7.99,0.32,50.11,2.42,12.79,0.52,11.36,11.58,7.78,88.35,0,0,117.47,0.97,33.55,0.13,0,12.56,2.4,0.56,0.84,1.52,16.19,0.22,0,8.02,79.5,5.97,79.80215,5.12,19.1,51.03,35.31,38.04,11.834121,0.27,6.84,55,0,9.68,16.77,0.01,17.84,15.36,8.99,5.58,122.13,65.12,4.22,5.73,0,0,3.67,10.58,9.54,0,18.54,0.81,17.69,0,52.33965,8.55,0,0.2,3.35,0,1.21,30.39,1.81,8.1,6.66,50,21.07,2.59,14.23,4.36,0,0,21.54,0.43,2.42,1.22,19.1468,2.38,6.620599,2.97,15.02,9.54,0.32,11.38,0,37.176703,3.38,39.58,0.25,0,16.43,0,65.93,1.75,1.05,0,0,35.620175,0,0,59.43,1.47,0,0,0,17.8,3.86,3.22,10.21,65.73,0.85,0,1.77,0,0,12.26,8.6,6.52,1.24,0.38,14.35,18.03,0.14,2.46,0,0,0.72,0,13.37,2.04987,0.05,27.848535,0,28.38,8.15,48.358243,2.65,6.37,0.72,12.55,3.04,1.23,2.44,53.98,0,0.22,17.92,37.52,7.16,34.18,108.56,4.05,2.61,14.38,1.8,1.95,6.83,0,28.98,9.17,7.11,2.89,8.89,0,5.6,15.2,1.97,2.74,28.85,0,8.35,2.46,3.01,1.15,0,9.27,0,17.83,0,42.45,13.01,7.15,3.5,52.07,7.87,0,8.78,33.51,2.51,0,0,0.25,1.06,1.31,7.3,3.12,47.58,0.77,4.64,1.11,237.54,0,0,0.13,11.43,20.994738,8.14,4.55,1.79,6.07,0.43,1.96,20.81,0,0.91,0,0,6.07,4.26,21.03,0.17,0,1.61,4.9,5.38,0.6,0.09,16.52,0.99,0,29.82,1.63,12.96,0,2.41,28.515005,0,2.29,0,0,17.43,6.65,0,2.46,6.02,8.53,1.91,3.9,2.44,0,2.13,0,17.99,12.94,3.78,6.21,3.77,3.04,215.65,11.69,0,0,30.31,6.28,13.51,3.71,3.26,11.75,0.36,5.48,0,4.83,342.15,0,15.46,0.51,6.77,0,1.88,44.95,1.05,10.95,2.24,1.52,15.55,3.45,0.17,-0.881251,13.25,12.59,0,22.17,3.95,1.52,5.36,18.7,129.47,0,0,1.87,26.04,0,1.03,0.95,1.47,3.86,0.42,-1.392036,102.70867,3.59,0,25.9,0,0,0.09,0,11.23,1.13,2.26,16.37,32.32,0,6.21,108.21,3.13,9.94,0,0.05,0,2.32,0,4.39,0,2.78,0,0,11.04,0,7.04,0.17,0,0,2.23,0,14.64,0,32.76,0,4.08,2.41,0,23.45,0.46,12.9,0.52,8.1,1.92,4.89,1.91,25.246,3.0768,7.3,7.92,2.42,6.61,0,0,1.46,3.8,2.15,0,0.28,2,0,15.26,0.59,9.29,0,1.41,27.89,3.65,34.95,0,0,1.12,0,0.31,19.71,16.98,0,1.24,4.13,0.88,0.19,24.25,6.62,0,0,0,1.15,0,5.01,5.92,81.15,17.2,6.93,5.57,0,1.28,0,0.1,18.5,55.14,2.34,0,8.24,27.185221,0.89,122.78,10.210952,36.68,6.33,154.446402,2.92,5.6,0,0.36],"BUS_AREA":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"VM":[1.015975,1.025797,1.037973,1.024279,1.035642,1.032862,1.032832,0.997905,1.006206,1.031909,1.028477,1.005551,1.047415,1.045273,1.01198,1.013245,1.060523,0.995373,1.031574,1.011798,1.037783,1.009626,1.024422,1.028539,1.013066,0.996001,1.04293,1.011563,1.034803,1.030544,1.065676,1.021915,1.079291,1.020115,1.062972,1.067846,1.01895,1.071168,1.002952,1.029191,1.013822,1.042169,1.041686,1.062067,1.042505,1.015861,1.063782,1.017044,1.073491,0.973375,1.048817,1.043679,1.018271,1.029584,1.053191,1.074427,1.01582,1.011196,1.024675,1.00871,1.027593,1.032527,1.038563,1.034707,1.042445,0.996091,1.062639,1.043885,1.007001,1.019763,1.02885,1.01715,1.018463,1.005395,1.034093,1.056876,1.01505,1.059749,1.016267,1.046663,1.03996,1.012638,1.033127,1.035067,1.036291,1.023939,1.04757,1.025769,1.046197,0.994426,1.066061,1.029806,1.003155,1.054916,1.000695,1.026865,1.017677,0.963932,1.046796,1.012818,1.049578,1.022517,1.039389,1.047326,1.042975,1.028054,1.054691,1.047637,1.071258,1.045084,1.00045,1.021633,1.004315,1.045045,1.040472,1.020856,1.005558,1.034154,1.028209,1.041485,1.035431,1.052152,1.029407,1.041782,1.049813,1.008682,1.040559,1.077855,1.018028,1.04617,1.029422,1.037169,1.013689,1.037192,1.022265,1.02121,1.021096,1.043545,1.049863,1.027789,1.049487,1.024242,1.022965,1.014633,1.012805,1.036343,1.018474,1.037969,1.04397,1.062897,1.015368,1.038862,1.074804,1.026737,1.048877,1.043256,1.014388,1.059638,1.013211,1.039051,1.03326,1.070777,1.040041,0.969255,1.021838,1.036788,1.017158,1.03524,1.051908,1.069692,1.045123,1.045911,1.021347,1.043394,1.032522,1.054621,1.038322,1.028698,1.059114,1.041109,1.023809,0.996802,1.067834,1.022581,0.990242,1.06611,1.049295,1.028233,1.045204,1.019534,0.98494,1.046182,1.0383,1.036757,1.007039,1.025052,1.020577,1.028027,1.033358,1.017121,1.032374,1.024189,1.026843,1.014417,0.992478,1.065269,1.018064,1.061145,1.061013,1.001534,1.001541,1.015897,1.007203,1.01376,1.052025,1.072146,1.050704,1.009788,1.032503,0.976999,1.011148,1.051828,1.046464,1.004624,1.040583,1.061315,1.073525,1.0548,1.040344,1.023645,1.049392,1.016623,1.043257,1.02737,1.03156,1.049935,1.029038,1.051035,1.006139,1.026671,1.032974,1.047988,1.056626,1.004879,1.039638,1.01981,1.035866,1.04396,1.0581,1.053184,0.999621,1.057043,1.022909,1.031022,1.024011,1.05327,1.044347,1.031933,1.027702,1.041392,1.006263,1.029065,1.035299,1.024451,1.039963,1.053384,1.032326,1.019167,1.063198,1.06845,1.017379,1.045753,1.073487,1.034156,1.042523,1.062521,1.032774,1.024009,1.015897,1.044238,1.035473,1.01151,1.024627,1.063763,1.031096,1.019207,1.047658,0.989542,0.990808,1.014233,1.064103,1.043381,1.010468,1.014721,1.062896,1.040501,1.013923,1.019331,1.068998,1.029847,1.045627,1.023028,1.022036,1.000938,1.028293,1.00959,1.018279,1.020326,1.073365,1.040649,1.055459,1.025244,1.022912,0.995803,1.052586,1.040463,1.019135,1.019064,1.02861,1.028099,0.990137,1.00979,1.040136,1.066688,1.038657,1.019244,1.033489,1.042099,1.029789,0.996689,1.043295,1.037394,1.046413,1.066748,1.023328,1.03126,1.04431,1.036293,1.057667,1.038361,1.046149,1.030324,1.009868,1.026457,1.035847,1.051471,1.045212,1.031004,1.051902,1.074362,1.039063,1.026975,1.038462,1.049971,1.026059,1.019674,1.023952,1.061545,1.003091,1.060996,1.032589,1.047141,1.027082,1.042198,1.038665,1.041573,1.037806,1.05154,0.994226,1.044876,1.074074,1.026125,1.004865,1.040018,1.032826,1.065333,1.014073,1.034555,1.055512,1.038615,0.990911,1.029044,1.044872,1.024412,1.002426,1.0433,1.021136,1.02165,1.050627,1.037734,1.021063,1.105045,1.00029,1.023595,1.021438,1.042662,1.019757,0.992765,1.0265,1.013822,1.006152,1.038366,1.066038,1.015573,1.029911,1.023051,1.074452,1.022795,1.014068,1.038943,1.050333,1.03884,1.032916,1.012625,1.0686,0.993108,1.050091,1.023695,1.046601,1.054799,1.030396,0.998625,1.024638,1.027222,1.021086,1.016527,1.04168,1.032403,1.045758,1.035537,1.008895,1.028172,1.028915,1.027508,1.026572,1.074262,1.039499,1.016914,1.052722,1.035517,0.996889,1.024907,1.01205,1.022618,1.031083,1.021924,1.021629,1.045292,1.015624,1.044029,1.049261,0.9896,1.025342,1.001732,1.074407,1.016731,1.05352,1.041987,1.038081,1.045314,1.03605,1.020741,0.987783,0.981221,1.025403,1.034673,1.046165,1.029701,1.063082,1.034765,1.0268,1.023943,1.032178,1.078389,1.030006,1.026558,1.023199,1.026035,1.019243,1.020964,1.008347,1.043661,1.00982,1.035514,1.059767,1.051628,0.993828,1.041665,1.038027,1.021156,1.042613,1.042022,1.020362,1.063865,1.040689,1.017809,1.035654,1.045321,1.079057,1.041117,1.001361,1.028531,1.01399,1.041196,1.015775,1.022686,1.014966,1.030988,1.015546,1.044277,1.075745,1.026752,1.049223,1.050807,1.003428,1.079319,1.043133,1.044497,1.024746,1.012918,1.015425,1.029115,1.032136,1.031925,1.040729,1.049584,1.028996,1.044929,1.010007,1.021732,1.063888,0.993902,1.044209,1.005778,1.033205,1.047517,1.041486,1.035777,1.05922,1.043162,1.037844,1.006049,1.047493,1.025999,1.061536,1.024592,1.051238,1.024629,0.989566,0.986128,1.027401,1.047833,1.055274,1.035938,1.035715,1.040804,1.034693,1.033831,1.048826,1.038366,1.03194,1.015596,1.056861,1.049957,1.033981,1.012854,1.017619,1.018729,1.023406,1.052726,0.981441,1.004678,1.038641,1.047818,1.037208,1.028777,1.025638,1.067642,1.036099,1.012194,1.037099,1.032038,1.063907,1.032678,1.020156,1.0492,1.056131,1.032169,1.061586,0.987495,1.04107,1.039214,1.035924,1.015094,1.029381,1.030623,1.009514,1.028511,1.043102,1.024264,1.050852,1.02411,1.067859,1.018399,1.014095,1.077705,1.070541,1.021788,1.050804,0.983155,1.023641,1.038338,1.048959,1.002269,1.035973,1.035883,1.016842,1.056511,1.064864,1.019244,1.066953,1.065913,1.031762,1.03098,1.074344,0.966737,1.073367,1.039678,1.024246,0.988129,1.029228,1.032648,1.080207,1.087207,1.022687,1.029527,1.037869,1.043225,1.04955,1.048571,1.072679,1.080195,1.034553,1.041161,1.045278,1.033509,1.008592,0.99757,1.034337,1.04448,1.056876,1.01599,1.061875,1.026664,1.021844,1.047339,0.981221,1.032804,1.03273,1.048725,1.041575,1.026543,1.013241,1.050714,1.030385,1.048234,1.027792,1.023061,1.023649,1.022588,1.035853,1.018774,1.038784,0.991354,1.052708,0.989853,1.01158,1.064827,1.048188,1.04127,1.048473,1.050718,1.026021,1.034538,1.009806,1.070558,1.015768,0.994736,1.049958,1.049117,1.014181,1.036195,1.027976,1.020141,1.046913,1.02967,1.018483,1.060553,1.036241,1.049238,0.990149,1.014556,1.023164,1.01274,1.024412,1.015625,1.067898,1.066297,1.000857,0.997933,1.021363,1.073962,1.055141,1.027113,1.036625,1.068687,1.029726,1.036701,1.029153,1.035356,1.053621,1.022377,1.038049,1.045713,1.058042,1.045658,1.012206,1.009792,1.015977,1.040978,1.044141,1.040211,1.059334,1.023455,1.008285,1.020865,1.029163,1.025004,1.039139,1.047053,1.03234,0.990983,1.032965,1.032264,1.067851,1.027657,1.04714,0.995534,1.026919,1.016849,1.05268,1.047704,1.034737,1.043025,1.040828,1.018049,1.037062,1.027519,1.063879,1.045685,1.001003,1.053565,1.04676,1.064595,1.03926,1.00611,1.05033,0.983266,1.01269,1.049474,1.017576,1.062881,1.029979,1.007738,1.041748,1.023631,1.049212,1.013245,1.016225,0.981207,1.012625,1.009312,1.066743,1.02733,1.017237,0.998925,0.997433,1.045749,1.042721,1.039168,1.041259,1.017121,1.049693,1.050935,1.011995,1.036643,1.056627,1.024168,1.003073,1.042342,1.031089,1.040492,1.044905,1.033526,1.031532,1.035529,1.040309,1.041924,1.035313,1.016786,1.04898,1.052984,1.043972,1.043147,1.054923,1.073301,1.048915,1.036409,1.01876,1.032684,1.026597,1.013897,1.033098,1.021145,1.0367,1.020441,1.03773,0.989518,1.037346,1.03424,1.035125,1.041685,1.033424,1.015434,1.039499,1.017103,0.978984,1.016299,1.04666,1.045043,1.008534,0.995157,1.029789,1.007399,1.003257,1.044722,1.041213,1.049456,1.017866,1.05096,1.027942,1.049338,1.063907,0.983777,1.069288,1.032808,1.068855,1.032852,1.044662,1.055463,1.030206,1.040225,1.026472,1.050487,1.012846,1.036427,1.054536,0.991705,1.029264,1.019303,1.079986,1.044122,1.011346,1.046169,0.998548,1.040792,1.030335,1.000604,1.046183,1.031964,1.038006,1.019244,1.060615,1.041957,1.05418,1.052878,1.013491,1.051468,1.001352,1.011629,1.035736,1.055839,1.035777,1.061022,1.023741,1.026635,1.044227,1.065675,1.049753,1.023967,1.019273,0.991102,1.008526,1.040977,1.049719,1.07417,1.049271,1.042827,1.052968,1.006614,1.011513,1.020023,1.049798,1.015286,0.98995,1.027698,1.040418,1.067192,1.030784,1.045595,1.045486,0.993315,1.035382,1.008087,1.024856,1.062898,1.07476,1.05077,1.047304,1.017706,1.031803,1.021743,1.04929,1.043371,1.036683,1.043451,1.038179,0.997435,1.030907,1.034318,1.045271,1.050303,1.039563,1.01916,1.032503,0.999852,1.035223,1.015747,1.027992,1.028937,1.027656,1.035723,1.013485,1.04631,1.045476,1.019161,1.014367,1.064383,0.997398,1.067624,1.066452,1.013045,1.0203,1.053068,1.0195,1.033059,1.05568,1.072644,1.0681,1.024432,1.030975,1.01835,1.022207,1.061763,1.02503,1.059334,0.990925,1.032522,1.017094,1.023658,1.006379,1.039311,1.033678,1.018336,1.041131,1.024246,1.056991,1.038993,1.019225,1.039446,1.03268,1.041406,1.070508,1.03606,1.01902,1.03763,1.034144,1.009835,1.007781,1.002866,1.001722,1.032146,1.044182,1.049779,1.025874,1.012423,1.055998,1.051571,1.03022,1.059624,0.990149,1.078316,1.05675,1.038641,1.041573,1.045223,1.035215,0.989841,1.046344,1.046626,1.052405,1.004923,1.006907,1.021422,1.027251,1.039346,1.018099,1.006897,1.069265,1.031936,1.016523,1.033352,1.034449,1.019496,1.03247,1.08873,0.996579,1.030961,1.037547,1.014746,1.02469,1.047796,1.015585,1.055303,1.023439,1.049776,1.019323,1.019707,1.023847,1.024501,1.031936,1.041678,1.058582,1.001327,1.046036,1.037884,1.02461,1.05568,0.990325,0.997085,1.065868,1.029115,1.029707,1.039945,0.985017,1.01706,1.04207,1.056276,1.033756,1.018501,0.998626,1.045917,1.007014,1.024888,1.029162,1.007823,1.021369,1.047991,1.032637,0.990338,1.035245,1.01071,1.039592,1.027242,1.04519,1.035682,1.018242,1.03547,1.024686,1.035615,1.036881,1.032595,1.022468,1.03107,1.010703,1.023232,1.011233,1.029628,1.032358,1.04126,1.060598,1.01013,1.035222,1.027519,1.038631,0.991231,1.051823,1.051526,1.017723,1.043736,1.061451,1.079121,1.032186,1.071503,1.075232,1.045127,1.019651,1.006097,1.069089,1.043343,1.01555,1.031857,1.039102,1.029873,1.00864,1.063902,1.036366,1.03827,1.029169,1.02479,1.028924,1.023915,1.032919,1.020807,1.034754,1.032306,1.018948,1.040651,1.0491,1.027803,1.073757,1.067132,1.075197,1.065964,1.059844,1.025068,1.021032,1.015517,1.035567,1.033523,1.013624,1.042309,1.039486,1.048351,1.032178,1.030169,1.025431,1.047634,1.041028,1.046495,1.046289,1.00126,1.027985,1.024475,1.044223,1.062798,1.034117,1.023655,1.017883,1.040625,1.036979,1.035379,1.024137,1.02865,1.043452,1.038012,1.02345,1.056951,1.041082,1.015175,1.000587,1.022691,1.047822,0.997709,1.058708,1.033718,1.029653,1.066587,1.084761,1.02677,1.040225,1.084376,1.041346,0.997429,1.029497,1.026381,0.994231,1.036025,1.030834,1.015649,1.021369,1.075113,1.078948,1.028906,1.048854,1.013932,1.035477,1.046886,1.037445,1.063888,1.04365,1.025966,0.997386,1.04983,1.037134,1.037244,1.044945,1.027043,1.025931,1.02786,1.041886,1.032023,1.029043,1.023016,1.029014,0.980151,1.047817,1.005937,1.034669,1.011587,1.040806,1.045921,1.050166,1.019911,1.060173,1.014106,0.98457,1.012943,1.047185,1.021034,1.056447,1.038572,1.043493,1.052755,0.990281,1.064294,1.021667,1.030482,0.98986,1.030612,1.026951,1.047428,1.010028,1.032708,1.038716,1.05962,1.060541,1.001235,1.037738,1.01917,1.032827,1.042513,1.03204,1.010205,1.087376,1.06252,1.014964,1.044199,1.033152,1.032369,1.060214,1.049045,1.018058,1.015565,0.965808,1.065816,1.036557,1.021346,1.04854,1.018938,1.047098,0.988341,1.029072,1.02101,0.999283,1.032589,1.023094,1.015422,1.017781,1.073366,1.031921,1.051356,1.043667,1.074173,1.031761,0.993515,1.023308,1.043781,1.016453,1.041162,1.035985,1.004131,1.032545,1.077662,1.026572,1.066931,1.017661,1.047904,1.049923,1.04574,1.0244,1.023033,0.983046,1.050918,1.046144,1.048409,1.012199,1.048509,1.026348,1.042873,1.006959,1.027416,1.026117,1.02913,1.013671,1.041691,1.024269,1.030993,0.999219,1.01711,1.052621,1.070175,1.02141,1.015968,1.038977,0.998948,1.037254,1.028974,1.033831,1.04225,1.044902,1.050551,1.00999,1.046831,1.007531,1.056635,1.032206,0.999193,1.02824,1.010847,1.024208,0.993094,1.047125,1.000951,1.050036,1.073092,1.042363,1.019445,1.008262,1.027315,1.056502,1.016476,1.017434,1.054595,1.066547,1.039119,1.017881,1.084379,1.067036,1.035676,1.045437,1.026248,1.023057,1.075746,1.059728,1.036754,1.067346,1.035314,1.019796,1.01887,1.074172,1.003844,1.036687,1.038692,1.02892,0.993879,0.997475,1.031936,1.069297,1.019184,1.05005,1.047688,1.042138,1.02429,1.029682,1.021108,1.020394,1.033348,1.071798,1.042633,1.040247,1.030641,1.022044,1.027661,1.040393,1.033259,1.01917,1.057452,1.056301,1.023808,1.048495,1.056921,1.047795,1.031082,1.014914,1.042589,0.979907,1.019971,1.023469,1.073131,0.989833,1.047068,1.042233,1.049447,0.981713,0.999168,1.025937,1.033446,1.019644,1.021383,1.061074,1.012324,0.992881,1.039942,1.020645,1.037671,0.99335,1.030087,1.064983,1.04736,1.022686,1.012281,1.051599,1.028053,1.033888,1.033798,1.041212,1.047572,1.041453,1.026397,1.01013,1.043624,1.033192,1.011635,1.044876,1.078317,1.060566,1.028445,1.043852,1.032528,1.043846,0.992962,1.015888,1.039095,1.035146,1.049825,1.012079,0.998166,1.064836,1.037211,0.978365,1.036623,1.033506,1.015137,1.007473,1.02687,1.03372,0.994103,1.027623,1.020563,1.027956,1.068296,1.061631,1.069324,0.98971,1.072329,1.087201,1.0073,1.024462,1.054594,1.013804,1.062911,1.035474,1.06272,0.997516,1.075745,1.020465,1.027345,1.053038,1.030285,1.052648,1.039682,1.017659,1.02638,1.064819,1.022186,1.039552,1.035276,0.998971,1.016056,1.075519,1.03955,1.073792,1.035733,1.022368,1.016398,1.018589,1.029168,1.043664,1.036682,1.024356,1.036506,1.059135,1.036252,1.055343,1.019242,1.040167,1.04373,1.039171,1.029688,1.059702,1.018243,1.033168,1.035276,1.044873,1.044318,1.01977,1.019681,1.048836,1.032637,1.026451,1.023151,1.051948,1.05987,1.018908,1.089148,1.066984,1.067682,1.043674,1.061776,0.994019,1.021403,1.016418,1.022451,1.04927,1.006979,1.022015,1.027075,1.043173,1.060018,1.019742,1.039098,1.067508,1.072972,1.021364,1.049884,1.040014,1.054352,1.005327,1.02894,1.046399,1.059554,1.058069,1.070098,1.040894,1.034874,1.019649,1.021991,1.057395,1.017828,1.050162,1.074244,1.023524,1.035348,1.01171,1.026032,1.031615,1.016868,1.03701,1.016094,1.031754,1.01545,1.043752,1.044243,1.045136,1.015017,1.023618,1.036462,1.030983,1.027094,1.026251,0.999596,1.044864,1.045448,1.041,1.024179,1.016177,1.04328,1.050569,1.005494,1.028186,1.032411,1.001398,1.03341,1.000884,1.049117,1.055839,1.028935,1.04013,1.020246,0.995551,1.018539,1.041244,1.012625,1.021983,1.037057,0.997407,1.076031,1.011274,1.033108,1.015725,1.040618,1.061166,1.045905,0.98387,1.043637,1.028,1.02841,1.018401,1.000112,1.021425,1.002717,1.034725,0.999355,1.051438,1.01091,1.012688,1.048768,1.015924,0.976782,1.037736,1.046455,0.972326,1.043479,1.020499,1.063822,1.02359,1.063524,1.105689,1.047026,1.007959,1.023168,1.061367,1.049,1.026563,1.023182,1.044777,1.03575,1.001202,1.059856,1.036715,1.018426,1.02044,0.997405,1.002482,1.077356,1.021179,1.013845,1.041494,1.012513,1.053632,0.997595,1.04513,1.038363,0.988594,1.05743,1.02307,1.04942,1.001327,1.067045,1.074995,1.063327,1.046078,1.0598,1.041439,1.064044,0.999098,1.026927,1.037491,0.994728,1.016789,1.020123,0.9775,1.047274,1.067053,1.035462,1.040627,1.041514,1.041341,1.055712,1.00229,1.044355,1.013694,1.002365,1.069676,1.042161,1.017406,1.036243,1.060977,1.040549,1.05568,1.035808,1.03383,1.018603,1.014536,1.027836,1.028672,1.045642,1.075879,0.98127,0.997607,1.027411,1.037555,0.989076,1.048787,0.989577,0.995084,1.047534,1.016772,1.009808,1.010873,1.068735,1.046893,1.003946,1.018899,0.982808,1.009419,1.031456,1.039032,1.033278,1.035841,1.060611,1.047163,1.010447,1.049198,1.026473,1.039647,1.040698,1.041768,1.020165,1.054644,1.015478,1.014654,1.028692,1.05064,0.996773,1.037714,1.047432,1.053432,1.030004,1.024855,1.005505,1.036506,1.040729,1.063217,1.030855,1.038035,1.054882,1.031918,1.000709,1.02673,1.017936,1.011587,0.982903,1.043112,1.044961,0.992355,1.048258,1.044027,1.019461,1.063184,0.995795,1.029274,1.011522,1.032948,1.012728,1.040966,1.019384,1.034072,1.003622,1.044384,1.039775,1.056548,1.020681,1.020973,1.048701,1.062314,1.039018,1.007987,1.052038,1.030272,1.038346,1.024992,1.026601,1.049488,1.047873,1.043019,1.053618,1.046245,1.029055,1.071514,0.994079,1.008443,1.066928,1.031482,1.054767,1.023681,1.024134,1.016343,1.023957,1.027417,1.019184,1.015278,1.019864,1.067028,1.023469,1.046415,1.064637,1.03795,1.024622,1.018313,1.044859,1.034164,1.053383,1.085651,1.064444,1.014176,1.07902,1.022574,1.024964,1.001596,1.029944,1.02427,1.039374,1.041753,1.047079,1.042753,1.026365,1.071556,1.001329,1.021029,1.019191,1.052661,1.006588,1.034129,1.076909,1.032486,0.988415,1.033326,1.057151,1.032192,1.03946,1.008226,1.029178,1.052842,1.055925,1.025898,1.04901,1.031059,1.027942,1.039138,1.053195,1.141159,1.013934,1.037631,0.969407,1.013527,1.053454,1.021227,1.027242,1.012511,1.031952,0.996786,1.03567,1.015341,1.043938,1.010663,1.039445,1.038661,1.032969,1.032387,1.054472,0.985483,1.02478,1.024716,1.070633,1.034847,1.069499,1.038423,1.024252,1.01746,1.034732,1.053799,0.998228,1.036226,1.041395,1.018011,1.029262,1.07487,1.037026,0.981933,1.024401,1.01931,1.041636,0.990568,1.028006,1.032886,1.040407,1.053813,0.997352,1.019445,1.0472,1.042145,1.004251,1.058239,1.039201,1.042112,1.004441,1.048295,1.051189,1.050975,1.076004,1.043125,0.97235,1.033328,0.988448,1.031936,1.012964,0.994824,1.053365,1.064292,1.010821,1.088467,1.056921,1.040221,1.022768,0.99741,1.022378,1.059908,1.038618,1.019694,0.98572,1.029132,1.046268,1.047834,1.047648,0.987777,1.043547,1.019759,1.044325,1.064469,1.013488,1.021951,1.027632,1.027573,1.00669,1.018638,0.987105,1.046481,0.997882,1.050218,1.054575,1.004268,1.03915,1.05085,1.01651,1.014417,1.029153,1.029433,1.01178,1.029382,1.038025,1.023228,1.006942,1.042588,1.062877,1.0259,1.03311,1.010975,1.016764,1.030805,1.043874,1.087601,1.026525,1.058484,1.042112,1.061179,1.050329,1.005937,1.050373,0.994548,1.04065,1.047972,1.024002,1.041998,1.022102,1.071832,1.011836,0.994058,1.040374,1.024139,1.016797,1.048072,1.008204,1.047939,1.006915,1.006793,1.039818,1.049439,1.032962,1.044265,1.043213,1.030597,1.004701,1.025543,1.05661,1.017766,1.055138,1.042708,1.042889,1.045751,1.058817,1.025446,1.056213,1.038952,1.062949,1.039939,1.022691,1.04321,1.063897,1.02462,1.022999,1.030902,1.012984,1.031936,1.015493,1.068966,1.014034,1.035153,1.033934,1.07064,1.043124,1.050008,1.083964,1.022548,1.045362,0.995487,1.02112,1.047832,1.022189,1.035057,1.037253,1.05765,1.037632,1.022754,1.028082,1.037351,1.035884,1.016392,1.024439,1.029371,1.038766,1.051203,1.043541,1.024741,1.031252,1.045659,1.051704,1.045221,1.041185,1.029053,1.045887,1.045382,0.999791,1.027612,1.019012,1.038702,1.045649,1.012126,1.055666,1.051187,1.034323,0.994435,1.067413,1.040297,1.034052,1.08761,0.979265,1.028044,1.024919,1.052628,1.043313,1.030565,1.040109,1.015901,1.051715,1.049248,1.032911,1.056677,1.014858,1.027632,1.066537,1.043211,1.040453,1.016215,1.059988,1.087731,1.04725,1.042814,1.032371,1.043146,1.052772,1.010023,1.030983,1.03639,1.035956,1.02472,1.06608,1.033994,1.038591,1.037346,1.029554,1.033352,1.030076,1.054737,1.046726,1.029331,1.073657,1.021083,1.033292,0.991637,1.047236,1.040388,1.061428,1.028216,1.038963,1.029081,1.028017,1.046097,1.047903,1.020708,1.023626,1.033942,1.049776,1.023859,1.034719,1.023469,1.041053,1.008138,1.063951,1.062881,1.042173,0.99153,1.014317,1.052154,1.035936,1.04735,1.036775,0.995283,1.044853,1.067028,1.005566,1.043279,1.024187,1.014688,1.041839,1.047318,1.047344,1.026663,1.033945,1.041573,1.031888,1.046583,1.070091,1.044076,1.004388,1.024139,1.014496,1.041082,1.013198,1.07108,1.041363,1.020788,1.038192,1.01997,1.031779,0.998265,1.032109,1.031135,1.017901,1.087153,1.05068,1.047935,1.059739,1.047481,1.048464,1.025988,1.070226,1.012186,0.981876,1.105479,1.02383,1.019967,1.012466,1.027609,1.046075,1.052921,1.064563,1.022853,1.02127,1.041678,1.039631,0.966439,1.029557,0.965436,1.040821,1.020196,1.030375,1.062678,1.016183,1.043585,1.0272,1.012113,1.06851,1.042242,1.033096,1.036244,1.030612,1.029503,1.040242,1.089967,1.064698,1.055132,1.033606,1.033594,1.033047,1.036138,1.056677,1.029455,1.00645,1.046311,1.047946,1.042085,0.994679,1.039675,1.045961,1.04381,1.019689,1.03114,1.014859,1.021855,1.041265,0.983185,1.001857,1.053884,1.015027,1.028096,1.071572,1.015892,1.016564,0.990366,1.087153,1.015493,1.0354,1.025209,1.02001,1.020787,1.048858,1.027008,1.003253,1.001284,1.032769,1.041351,1.036095,1.020318,1.022104,1.048433,1.01868,1.025488,1.042931,1.036829,1.013545,1.012514,1.021372,1.044406,1.030888,1.041982,1.057274,1.017806,1.03919,1.028765,1.028694,1.037734,1.017111,1.041059,1.012011,1.036344,1.000871,1.017989,1.04762,1.062735,1.058758,1.025667,0.99089,1.039225,1.033404,1.000638,1.053262,1.020325,1.007963,1.045347,0.989467,1.04992,1.053626,1.046355,0.998171,1.039801,1.056993,0.96962,1.045785,1.032069,1.042025,1.04098,1.048853,1.041199,1.053388,1.035193,1.048949,1.025154,1.000547,1.016631,1.038714,1.039856,1.024474,0.985979,1.01569,1.033715,1.057002,1.022311,1.019127,1.028912,1.052335,0.998893,1.033497,1.053056,1.041528,1.062641,1.036646,1.035071,1.039659,1.024437,1.04595,1.020727,1.023999,1.047863,1.005518,1.021717,1.046502,1.027974,1.028968,1.047945,1.041938,1.01995,1.016719,1.023659,1.015574,1.019838,1.021134,1.025312,1.030225,1.008501,1.030082,1.06304,1.015679,1.011652,1.034191,1.030464,1.054801,1.052625,1.068185,1.053947,1.083645,1.031135,1.008979,1.024664,1.04956,1.030402,1.055,1.028173,1.051434,1.020992,1.01943,1.031901,1.049112,1.047944,1.053991,1.007389,1.02191,1.008157,1.041176,1.005674,1.031944,1.032324,1.042074,1.012558,1.049571,1.050468,1.058289,1.022328,1.040044,1.0739,1.024599,1.023316,0.988393,1.01583,0.969444,1.057819,1.049592,1.037333,1.036839,1.01825,1.050308,1.058928,0.991976,1.072292,1.046063,1.063382,1.012672,1.03136,1.038389,1.068086,1.032907,1.050833,1.059045,1.036123,1.04536,1.025468,1.008787,1.064403,1.001402,1.018041,1.036447,1.076922,1.043923,1.051096,1.034223,1.029695,1.03335,1.045534,1.03592,1.03551,1.047576,1.014446,1.021261,1.042456,1.025718,1.02865,0.989845,1.058815,1.016288,1.023998,0.996849,1.034462,1.047311,1.02206,1.034628,1.063893,1.052835,1.04691,1.023025,1.047468,1.01361,1.03287,1.014968,1.035202,1.03306,1.041542,0.993253,0.986395,1.070556,1.034541,1.06101,1.035282,0.997751,1.016097,1.088468,1.053106,1.037929,1.018621,1.003847,1.042949,1.019574,1.05367,1.064422,1.027285,1.01848,1.057662,1.014661,1.000011,1.074171,1.001921,1.064461,1.031758,1.041138,1.049024,1.047336,1.021281,1.022946,1.005264,1.018387,1.021186,1.030795,1.03284,1.053137,1.019117,1.040329,1.043506,1.019521,1.058011,1.052137,1.067644,1.063217,1.033248,1.028257,1.059307,1.01497,1.059416,1.013163,1.035371,1.023269,1.047941,1.019133,1.062244,1.045102,1.007724,1.006884,1.087542,1.016702,1.048417,1.045972,1.046708,1.047825,1.087038,1.028051,1.046458,1.046024,1.039615,1.078014,1.082642,1.049758,1.040546,1.010579,1.049189,1.032843,1.009769,1.0496,1.02467,0.987155,1.021243,1.029816,1.015127,1.073255,1.036984,1.028676,1.070996,1.061288,1.022564,1.015958,1.071454,1.016669,1.047048,1.002909,1.062328,1.043616,1.037511,1.049365,1.041273,1.01013,1.017228,1.05117,1.02638,1.019637,0.997692,1.033294,1.017839,1.045078,0.969593,1.037105,1.040487,0.983889,1.003777,1.042275,1.071679,1.064533,1.048947,1.029915,1.050084,1.04146,1.046146,0.996752,1.016007,1.002793,0.972187,1.087369,1.046167,1.074291,1.074019,1.028669,1.061792,1.040262,1.012675,1.055375,1.023003,1.042349,1.014093,1.01471,1.016996,1.035755,1.043635,1.039564,1.015341,0.983882,1.065428,1.019996,1.049865,1.022255,1.029852,0.99818,1.029116,1.044202,1.0043,1.026673,1.047329,1.041573,1.017915,1.009283,1.020302,1.017227,1.055846,0.98923,1.047406,1.041444,0.969991,1.064508,1.035848,1.031267,1.028711,1.034402,1.035127,1.031202,1.02646,1.087501,1.061218,1.018394,1.046423,1.049183,1.018922,1.023937,1.018144,1.020081,1.041179,1.03523,1.045574,1.023588,1.029789,1.041183,1.008191,1.029902,1.024755,1.041543,1.017108,1.056768,1.071802,1.009953,1.025891,1.03704,1.015889,1.033764,1.06653,1.016103,1.032339,1.046637,1.008996,1.023626,0.997763,1.001752,1.022002,1.066321,1.042393,0.991696,1.056484,1.027558,1.055026,1.050456,1.069256,1.046456,1.055503,1.027013,1.029202,1.051013,1.035296,1.008085,1.016741,1.039155,1.015247,1.003348,1.036477,1.05134,1.067593,0.993761,1.051311,1.027085,1.027559,1.021941,0.989557,1.042169,1.042974,1.024036,1.054624,1.037687,1.056528,1.070378,1.041431,1.047011,1.038573,1.020394,1.036661,1.008501,1.048879,0.979342,1.040073,1.037601,1.050781,1.046765,1.023021,1.049767,1.047679,1.021928,1.035877,1.039275,0.992842,0.998492,0.989796,1.015122,0.986412,1.088084,1.031095,1.015956,1.041085,1.041674,1.045004,1.015018,1.064772,0.989889,1.038824,1.015806,1.025866,1.050147,1.041454,1.045593,1.011449,1.044325,1.027038,1.052269,1.041862,1.015291,1.046455,1.022201,1.037094,1.002676,0.971706,1.043446,1.025721,1.022623,1.014412,1.03607,1.048604,1.052162,1.022149,1.039622,1.039071,1.025444,1.005508,1.036092,1.01267,1.064444,1.050041,1.02063,1.02106,1.039106,1.018489,1.039937,0.982562,1.02341,1.071723,1.026728,1.002528,1.032374,1.019399,1.045155,1.035251,1.009534,1.042523,1.035929,1.01907,1.026751,0.988316,1.04489,1.039939,1.049188,1.023525,1.029714,1.041761,1.019729,1.005733,1.034185,1.044738,1.0496,0.9931,1.048734,1.049339,1.019746,1.037874,1.023228,1.023649,1.05214,1.01511,0.998782,1.032259,1.020141,1.04942,1.057766,1.035041,1.052903,1.046485,1.073296,1.033027,1.022891,1.005382,1.025558,1.033506,1.024999,1.024848,1.041729,1.055906,1.010836,1.027624,1.018061,1.050472],"VA":[-21.797826,-7.009176,-24.31171,-48.286579,-21.986561,-18.51179,-3.303479,-13.742779,-42.36182,-37.946488,26.320254,-37.656299,-48.480512,-22.20917,-47.438988,0.963784,-9.105713,-21.587045,-23.793559,-0.30934,3.197998,-40.551667,-52.498016,26.329875,-48.881785,-4.601142,-27.629609,0.577525,-15.625024,-14.260449,-19.810351,-11.391408,8.367367,-16.088574,-46.623005,-43.278308,2.823528,-41.33849,17.568852,17.813411,4.4155,-8.880162,-7.998665,2.553662,-10.668912,-0.666839,-25.157599,-46.443671,-27.987179,-42.693578,-49.34001,-11.957994,-19.570046,13.78786,-8.795989,-26.348559,-16.334436,0.998875,-50.722374,4.996181,-13.46248,13.596519,-24.634597,-2.558504,-13.132419,-22.219166,-20.201534,-8.143399,-46.343334,23.115587,-53.54777,17.760873,6.917494,-42.359771,-45.514467,-45.124465,-46.406008,-41.880587,-50.549724,26.481396,-9.671728,2.38281,-11.186618,14.007344,-12.101832,-48.338029,-14.756324,4.498938,-45.832236,-53.724872,-32.494764,-18.845783,-2.003262,11.672353,-16.068608,-35.887691,6.394344,-44.221789,26.528223,-42.225824,-6.144398,-1.388364,-21.333666,9.079132,-24.324408,18.540762,0.247829,11.384137,-23.626071,13.593865,-2.194776,11.131046,-32.70603,-49.151666,6.605475,-40.645901,-0.515044,15.282226,-14.323194,-11.562819,-26.631809,-6.629634,-51.548505,-6.713309,18.568379,6.877656,-18.404022,-35.447133,-45.166294,2.418195,-36.073637,-51.706225,-46.010399,-12.208318,-44.379049,-8.505204,-7.822572,-30.648087,7.888585,-45.658214,-41.702128,-47.836389,-49.351603,4.966833,-47.213053,-23.043793,11.259593,-15.06839,-6.689582,-9.075959,-60.258851,-7.455688,-33.515516,-49.849135,-27.213193,7.231269,-46.235817,-47.971384,3.762537,-51.441574,16.142358,-10.99741,-45.192187,-42.920126,-20.831434,-22.791951,17.760895,5.466244,-11.066228,-47.162859,-11.170776,26.397998,-51.682309,-15.595495,3.857451,12.781834,-8.883436,-49.910829,-47.539487,-14.413923,-46.846316,-12.954482,-32.673267,-14.805449,-55.420594,-10.707846,-12.996312,-48.626653,-25.296091,-51.372282,-34.539287,-30.213914,-13.886781,-50.092904,-1.733141,-48.149342,12.404841,18.542452,-17.451459,6.345431,2.535923,11.926507,-5.376314,5.816488,-18.417537,-10.065918,-46.344294,-4.109826,-39.903628,-37.751201,-29.340894,-52.533022,-35.192471,-43.810675,-25.653481,-41.838466,-44.810504,1.2558,-24.998397,-26.946044,0.459046,-4.968545,-49.570359,6.681343,-42.166433,-4.111335,-26.409302,-29.025797,-24.488621,-43.542115,-44.640438,-13.779113,-19.971137,-10.890652,-14.189114,7.89661,-13.297102,-6.663814,-44.460594,4.566419,-33.396061,-5.931607,12.502239,-2.745379,-15.418252,-39.437643,-12.135713,-24.894279,-7.541712,-11.133211,7.284283,-37.929845,-49.791145,-0.130758,-50.140745,-0.714338,-2.253517,4.198236,-1.443829,-41.391834,-17.209235,-53.698786,1.038476,-46.452848,-24.646112,-12.006609,10.347716,-10.099494,-18.995307,-35.058808,13.778356,-15.459465,-26.434473,-15.096405,-9.744132,-7.960383,-1.888859,-37.476261,12.146494,-20.80386,-23.119527,0.819942,-45.597223,-37.235712,-53.231343,-21.558165,-24.511894,-49.087121,-55.02646,0.231638,-13.019958,-21.557176,-11.004951,-45.935916,-9.075954,-45.427736,-11.664656,-42.032228,5.469581,-49.344807,-25.181981,-43.883268,-52.113357,-38.474493,-52.276231,-0.823416,20.643565,-32.938159,-33.684292,-20.121516,-12.444399,23.360989,-1.384287,-46.382009,-5.374132,6.605453,-46.034292,-43.846601,-51.715097,-29.440609,-18.20472,-35.817545,-24.565838,-32.38237,-30.920325,5.129195,-19.577193,-9.004028,-3.679585,-4.648049,-12.895086,22.543259,26.479841,-41.463394,-46.764421,-53.682126,-42.949688,-12.101853,-3.433753,-10.516057,-8.612778,-46.704132,-21.716046,-8.509476,6.036454,-1.112508,-4.342005,-14.234122,-6.664986,-26.354638,4.797809,-34.564954,-8.885347,-38.366222,-38.808007,-38.721714,17.512847,15.555095,-22.556815,-43.314848,-18.567697,-24.469687,-5.621485,-20.641446,-6.090842,-51.256265,-22.529879,-36.310129,-1.33508,-42.073382,-25.585411,-41.202223,-37.841731,-39.23186,-2.760554,-33.138248,-43.85169,-4.939632,-14.263576,-15.144566,-14.574593,-41.25002,-19.749595,2.729649,-0.400479,-10.974434,-1.469658,11.131243,-49.560634,-22.55474,-16.53158,-6.257773,-54.869777,-41.324095,-37.891799,-10.670454,-11.249323,-35.003016,-8.519028,4.4155,16.289799,-22.062584,-50.142036,-46.050489,-18.88645,-1.382743,-36.539156,-46.751133,-48.160177,-8.62346,-28.761692,-22.413139,-21.685441,3.260404,-35.059803,-1.662148,18.748368,-16.319863,11.309824,-46.022749,-14.229973,-14.148042,-46.046982,-52.983085,-0.760994,-1.088293,-7.390066,-8.543964,26.397012,-12.095863,-0.195912,-22.726688,-37.143274,18.540668,-45.348551,-26.342945,-12.885891,-19.000915,-48.692525,-14.762042,-49.175373,-48.140766,-47.31797,-27.926817,-11.51315,-54.400148,-51.698681,-21.037138,-50.375421,-24.378621,-12.98242,-37.927533,-48.121825,-0.206284,-15.342169,-39.321312,-38.031423,-21.849566,-38.816129,-21.037648,6.423553,7.919173,-15.361156,-48.994904,-43.044459,9.5982,-15.856607,-43.025361,-26.916487,-23.371441,-35.902682,-47.089173,-11.529751,-39.66401,-53.597487,-26.733601,-43.578655,-14.299045,-39.521783,-0.403438,-46.11215,-11.957383,-11.496865,-8.768446,-15.313651,-23.909822,-49.272761,-23.501941,-15.068933,-52.883236,-20.44489,-16.638586,-16.068621,-11.487753,-25.900148,7.583606,-24.787616,-25.198298,-35.031052,-12.03536,-5.002873,-14.301081,17.300476,-2.388101,-29.314866,14.250036,-48.210953,-53.564846,-59.838921,-6.654391,-24.387924,-5.477294,-20.706157,-9.150756,-3.942054,-43.562064,-19.969473,-11.070857,-52.071172,16.991789,10.923415,-53.706686,-52.870728,0.361584,-25.9337,3.538596,-53.918767,-20.83595,-47.695122,-0.338232,-11.501012,-1.396138,-2.249484,-37.621541,11.513144,-10.481325,-50.115438,4.260134,-43.51259,-13.087499,-13.203761,-14.735655,-29.9792,-40.615588,2.487523,9.445328,-48.488813,-14.526553,-54.079919,-45.182156,-32.553844,-24.129867,12.851962,-19.217986,-52.712594,-17.145993,-4.444343,-30.862865,-45.648551,-11.138188,-46.566188,-41.191024,-45.124391,-26.065865,16.473721,16.97545,12.619151,15.891067,-43.929454,-0.25556,-7.400061,-46.035316,-22.064619,-0.83857,17.408937,-7.526931,0.196834,-12.571734,-22.50831,-1.655599,-22.190305,-53.00315,-11.500461,-33.137265,-51.03363,-12.99194,-25.812508,-11.026395,-25.618695,-40.251221,-28.326716,-15.807769,-44.095788,1.339807,-53.816205,-14.259772,0.69841,-16.427961,-2.430762,10.369446,54.166807,-47.579361,7.62397,-6.164969,-60.102849,-35.592551,-46.625448,-39.436854,-6.677369,-44.95221,9.891407,-20.75929,-25.176511,-11.665771,5.613493,-18.056411,-58.849363,-39.920881,30.768271,-48.276935,-10.612706,-49.787032,-10.964931,-53.267997,-26.328901,-43.95225,-33.684297,-21.457316,4.396981,-57.352119,14.956885,-20.169174,-39.478229,32.342614,-38.139249,-50.600329,-18.701859,-21.113594,-24.137238,-25.008749,15.936755,-39.49283,0.621632,-5.936709,-21.03811,-12.417674,-1.119799,-4.666491,-9.107467,-30.995545,-45.124474,-58.09796,-17.377654,11.93662,-14.701929,-12.138161,-48.708598,-18.511366,2.589028,-12.063245,-25.815937,-36.391911,-8.07029,-45.901726,-5.532,-0.02966,-45.963304,-1.382627,9.89143,-52.26225,-23.092097,-8.206837,-15.777605,-52.688498,-7.87962,-43.142584,-47.47921,23.234609,11.193021,-5.926904,-28.734289,-14.695738,-12.839247,-49.361418,-13.208287,-28.465666,-0.688874,-16.202074,-49.355234,-6.264179,-46.990737,-6.001598,-49.093244,-34.018711,-13.479325,-44.119861,23.24717,-13.095765,-22.50954,1.176377,-55.658191,-44.573367,-42.172116,3.69707,-19.040124,-46.19205,-48.0026,-40.410185,11.93009,-5.134076,11.424715,-26.368106,-23.885692,-8.732478,-8.550708,-10.641009,-53.825044,-11.109317,-53.664396,-15.857907,-25.856227,0.249057,-24.108761,-21.296439,-8.99633,-25.17735,-14.284271,1.255832,19.537852,6.656092,-29.826668,-12.241008,-26.086007,-42.321013,16.440309,-50.666226,-53.685458,-9.912428,-21.221662,-29.210131,-22.207428,-17.504299,-14.916596,5.112304,7.737226,-47.417397,-24.469684,-39.27632,-36.555421,-42.518502,-49.057941,-23.732507,-22.444225,-9.904307,-13.694298,0.563741,-11.923631,-32.362347,-41.501682,-21.296138,-4.783502,7.758341,26.524166,-5.855251,-24.663306,-13.480214,-42.244541,-39.656055,-14.132965,-6.197025,-47.068239,-7.838877,15.795765,-2.60887,-18.217854,8.63119,1.176689,0.963784,-60.163857,-55.903537,-21.505114,-45.199119,-41.368798,-12.091763,-44.572173,-11.524637,-4.735085,26.39537,-19.883704,-4.615105,-2.946934,-43.487032,-3.110388,-6.648649,-60.510986,4.553272,12.502131,-16.655732,-51.388077,-4.677762,-53.04439,-44.635228,17.443246,-2.681692,-15.253656,-10.83031,-15.280276,-13.574935,5.493092,6.309895,-49.357142,7.725147,-24.533846,-11.261777,-36.938161,-24.836211,11.107878,-23.037279,-18.768622,-22.83602,-48.776737,-31.381581,-52.916082,-43.98353,-14.939386,-42.467961,-3.261785,-54.065312,-21.040609,25.891078,-38.951268,-25.654435,9.303066,-0.677624,-15.429073,17.754983,-22.513554,8.152212,26.481466,-43.518515,-10.041961,-47.721211,-53.804959,-3.385125,-3.866665,-30.340412,-21.928696,-13.383761,4.65043,-48.880173,26.266559,-9.678721,-11.500188,-49.755212,6.564216,-18.511406,-32.501298,9.264863,-4.476602,-12.420614,-48.37868,-24.54678,12.978183,0.178503,16.975428,-23.013761,-0.415457,-46.059108,17.813781,12.490936,-26.265078,-6.664319,-45.900522,-3.919284,-7.849319,-42.513227,-18.770897,-35.710618,-10.741328,-11.04501,-7.282246,5.129193,-10.673863,-14.91571,-10.996458,-14.148238,-21.281344,-1.112479,-38.531811,-44.09682,-23.099879,-44.433529,4.260134,-23.402903,-48.101415,-10.516686,-2.315624,-41.45215,-37.87224,-46.506929,-28.176889,-18.332113,-40.282483,-33.52648,18.392275,-26.364596,-12.977156,-32.310096,-6.51468,-7.445421,-14.38638,-45.610776,-4.843132,-53.686825,-55.678384,-38.781315,-24.431519,-42.399748,18.259396,-17.104,-8.969477,-6.019917,-15.090981,-2.426628,-48.16715,-9.075961,-15.345009,-8.481817,-3.731029,15.028535,-51.698634,-45.9053,-5.249851,-12.865081,-22.79236,-11.465032,-14.947144,8.718509,-53.059141,0.53384,-25.21954,-6.606462,-21.150198,2.829744,-24.998397,-51.274579,-47.778687,-45.233586,-54.17571,-53.939129,-41.914357,-8.751882,-21.281298,-7.264593,-30.312476,-16.90632,-47.584034,-47.252271,-15.135632,-27.680721,-27.737369,-53.928694,4.509568,-45.074265,-42.362846,-42.130088,2.418195,-37.775694,-11.639685,9.444867,-7.223321,-39.759339,-17.916791,-9.179778,-15.762659,-26.086008,-41.332117,3.857451,-47.936998,-37.534265,-47.142629,-17.540223,4.168232,7.592426,-45.048845,4.396981,-11.898771,-21.374036,-33.185258,-12.967806,13.864056,-12.076173,-43.086559,-23.08282,-10.232717,-1.224853,10.259726,6.952975,-44.247841,-3.944884,-4.072981,-11.223745,-12.158598,28.300405,-14.296903,-45.745678,-11.619498,-1.124291,-17.948598,-9.310952,-18.204781,7.898222,-11.335696,-22.064617,-51.256261,13.616401,-51.062654,-53.987659,-39.42253,-42.734675,-7.871112,-2.703149,-3.391392,-56.880436,-44.134036,-11.406773,7.959711,-3.141399,8.119243,4.19826,-16.112897,-20.083581,-12.168575,-10.181699,-38.167816,32.451722,-43.046702,-39.881222,-16.626086,-12.050881,11.939007,-3.038965,1.898178,-12.424509,-52.090148,18.741809,10.42872,-10.476462,-44.818138,-46.594868,4.19826,-11.508701,-20.966447,-0.497618,-25.128412,-14.052358,-38.44707,2.418195,-48.145285,-36.650296,-10.780991,-53.61758,-53.426186,-44.378925,-56.281675,-16.096952,-25.600219,-13.341208,-53.058588,6.910518,-5.886772,-21.516053,-3.377444,11.675038,-47.376681,-44.241987,-20.827525,2.353608,13.843519,-16.290207,-20.908358,-39.922801,-12.379315,-52.988086,-8.569839,-10.395331,-57.061111,-21.365036,4.074269,-10.18023,-3.624207,-52.148697,-10.518494,-11.513013,-10.97175,11.672068,-52.616595,-3.769006,-22.871014,-5.929212,-4.169707,0.854718,-24.481534,18.538871,-24.013582,-17.577149,-43.291508,-7.986739,-42.242961,-30.66359,2.478205,-26.473248,-5.20661,-39.941643,-33.466802,-48.989672,-44.933373,-44.462006,-39.84538,-6.742329,-48.994509,-19.837353,-21.39569,-18.964113,-41.723719,-11.501477,-22.773158,-18.990532,-28.094604,-38.25963,2.181053,-51.863704,-33.405215,-43.909237,-54.841716,-19.396739,-43.146574,-33.549688,-36.643877,-43.004237,-26.422172,-11.788937,-26.111324,1.067647,4.519815,-43.262157,8.869635,-42.634054,-22.00727,-12.87972,-38.75114,-14.830405,-15.440764,-49.738272,-44.964327,13.484958,-42.014259,-20.602675,-24.356749,-25.065923,-15.379565,-38.557504,4.101781,-48.261603,-25.291795,49.722231,-52.492502,-46.639617,-57.812403,-2.984485,-21.255139,0.644884,-46.425744,-52.883204,-17.34385,-38.799743,-19.032004,-20.961308,-21.937131,-0.740046,-23.540244,11.561481,-19.769094,-39.697243,-43.684835,-20.651557,-28.186986,-40.979103,-34.048929,-53.275089,-22.000602,-15.14948,-25.830576,-4.848161,-38.598952,-8.532195,-13.785717,-22.276797,-43.916162,-43.936354,11.436684,-26.199377,-23.148876,-14.828465,-27.64579,1.288488,1.121843,-9.603363,22.511429,-11.500711,16.562241,-15.280447,-1.503423,-24.556874,-13.399373,-21.114751,-14.025037,-1.921362,-6.057599,-13.10527,-4.72794,-20.245503,-34.223167,-42.84661,-12.973188,-56.048746,-24.129675,-44.477596,9.599065,-47.466292,-23.72917,-42.713529,18.743096,-10.460405,-8.888833,4.41456,-24.821972,17.02029,-0.054112,-32.925081,-48.400884,-2.774266,-11.965937,-6.623039,-15.541038,-31.637164,11.13144,-53.578355,-55.464877,-13.14884,-42.526395,-49.661223,6.95481,2.56213,-2.763229,-40.932766,-10.682858,-11.661775,-22.554888,-10.099581,-18.511552,-9.76223,8.696458,-47.598126,32.317567,-14.73886,-48.212922,16.785926,-52.522928,12.590309,-8.829817,18.331888,-58.014896,-48.090558,-43.736662,-10.800151,-21.727519,11.229093,0.638802,-44.367979,-24.523765,-50.469464,-14.764759,-45.251292,-8.393702,-20.184781,-15.634361,10.923387,12.498081,-33.684303,-21.125525,-1.147948,-19.857161,-26.3647,-43.289414,-31.913491,-44.686399,-45.342434,-43.470268,-25.851702,-23.161266,0.103214,-26.186137,18.579115,-7.529013,0.703575,-39.608142,-12.739022,18.730401,-23.060958,8.593062,-37.986866,-44.558409,0,-17.178168,-19.236107,-47.372938,-13.243223,-43.342141,-9.919925,26.630788,-54.308862,-17.723087,-53.844323,-41.277855,-8.894803,2.729626,-53.273986,-38.719503,-33.903407,-11.701312,-40.369777,-35.159361,-54.317746,6.823537,-16.239304,-21.115116,23.542154,-30.862867,-21.167095,-14.232728,-38.14331,-40.622522,11.317068,26.5698,-29.843383,-11.019439,-30.217701,-54.093567,6.866672,-47.464582,-15.822682,26.552517,-50.927954,-26.643732,-26.464431,-16.022891,-52.008231,4.432902,-39.283356,-25.103292,-54.57476,1.176125,-38.856296,-44.147015,-20.695167,-47.055799,-15.149537,-40.648917,17.690796,-36.944821,11.663183,8.653225,-24.387925,4.502903,-11.106241,-46.835811,-10.898975,-43.510535,8.62678,-26.364665,-8.586482,-49.906013,-38.842526,-53.925388,-18.276696,-46.089189,4.19826,8.010702,-33.230536,-6.463671,-13.383588,15.995386,-46.767263,-28.956093,-40.326904,-0.81866,-10.869733,-42.595944,-15.989429,-5.976296,-41.584691,2.668853,-38.789178,-25.975564,-9.803992,-10.099585,-8.831755,-15.154075,-9.896599,-42.936839,-45.124643,-14.689027,-11.513168,-10.363845,-9.819337,-48.927394,-16.826723,11.73541,-27.720699,-55.46852,-12.008433,-10.864402,-49.731549,-48.59799,-5.608971,-7.972316,-49.732578,-51.869124,8.264351,-25.400791,16.969427,-16.886734,-15.714328,-48.236226,-43.914953,-53.62447,-53.644773,-44.679234,-19.72727,-38.113595,-47.208522,-26.284671,-49.391084,-11.508364,-12.437269,-20.6513,-3.6912,-25.836412,8.915462,0.854718,-31.015452,-42.772431,-0.528165,-9.959333,-35.372047,-45.898804,-9.15033,-11.422203,-34.167571,-42.202108,-54.243678,-10.567762,-21.395607,-8.455601,18.61991,-10.191896,-44.27649,-10.744894,17.40897,-41.024043,-12.332394,-12.417653,-45.276024,-47.741639,3.635488,-12.259227,-36.152678,-47.726342,-42.19142,1.772495,27.287199,33.330378,8.316401,-14.726367,-43.593004,32.32252,5.93443,-46.444223,-41.633661,-45.319191,-23.822779,1.140999,-14.712789,8.732686,-24.387923,-5.667752,-15.792134,-42.000594,13.52358,-13.908759,-20.363097,-59.350334,-44.841603,30.746864,11.546445,-12.879018,-3.453915,-47.459828,7.721617,-39.452902,-15.833489,-26.378319,-12.245951,-48.115238,-58.139663,-45.870257,-45.727716,-13.305602,-21.309654,-46.521838,-23.010125,-11.057428,-22.509638,-41.653126,5.129207,-42.992365,-30.921402,-4.5288,-12.887815,-40.549906,-39.334796,-39.709053,-40.182771,-1.598447,-17.534802,-51.235898,-42.948639,-38.451969,-45.30464,12.070739,-41.92128,12.030292,-17.639843,-13.502004,32.452882,15.48781,-8.723226,-9.696477,-15.444827,-36.807025,-15.311577,12.111698,-5.00254,-12.982732,-47.649522,8.362718,-51.319318,-49.476619,-39.975233,-20.452658,-16.500428,-40.432615,28.809735,-7.986964,-26.663944,-12.198345,-38.828724,-14.902286,-34.261029,-38.560768,-9.307901,1.551956,-31.647923,15.511042,-10.249956,-52.027452,-46.476868,-23.724008,-43.625753,-37.34517,-26.36545,-16.375719,-3.111199,-34.157872,3.684117,-10.83047,-47.850863,-38.496557,8.082006,-53.011941,-46.857001,-21.06468,-30.656519,-7.970779,0.78079,-46.612109,-49.446584,-53.060445,5.766989,-45.579804,0.054117,-11.010494,-26.411208,-2.410275,-5.83903,-47.894882,-10.973219,-14.773477,-46.913998,-3.618432,12.598115,-0.49248,9.303036,-16.700858,-6.26418,-44.433532,-34.261717,-21.145434,8.846019,-46.965426,-43.988903,-24.302931,16.961421,-41.283482,-22.192474,-15.135755,-37.794005,-35.534778,21.51946,19.372243,-24.406654,34.421693,-10.997713,-18.21545,16.562698,-44.254256,3.793243,-42.886221,-35.788348,-50.698742,-46.751822,-12.75309,-32.205213,-11.200258,-21.676826,-1.048625,28.252436,-42.487214,-24.559425,-14.066675,-8.661275,-42.828749,-24.26519,-1.54351,-11.51529,-46.644005,-40.57254,-6.79391,-24.505001,-14.803624,-48.106837,-15.492076,-27.436125,-13.995618,-38.682073,-21.406419,-18.055374,12.152799,-12.1436,-21.310085,-15.162316,-22.990881,-15.13568,6.650403,-35.523318,2.993375,-46.918495,-2.871036,16.946551,1.072582,-47.54296,-7.970741,-21.451874,-18.027515,-18.381726,-42.018425,-38.419571,-46.65705,-38.802465,-26.195531,-8.931038,-7.297941,4.502248,-29.952888,-15.148619,-36.908159,-53.371077,-20.54784,-6.017725,-59.240772,-41.318107,-42.539832,-24.565625,0.712699,-14.021081,17.945588,-2.871216,-13.595487,-23.801872,-0.631077,-25.941561,17.294351,-42.648238,-45.57785,-12.585697,-18.92817,-22.509656,-23.409461,-11.86988,2.418195,-10.367302,-30.862864,-1.652419,-51.043193,3.426519,-50.35437,-24.197425,-35.292592,-49.187417,-4.667747,-32.553941,-4.070289,-43.054381,-26.137467,-55.845538,-13.471533,-7.680116,2.827447,-23.836753,-41.932245,0.968479,-10.752987,-34.011961,-47.108978,-41.150035,7.023959,-53.165229,-42.883507,-10.192796,-8.055175,-45.305556,-27.187915,-47.112562,-6.529972,-8.528086,-4.558258,-25.156245,-9.639222,-42.201068,-26.928091,-10.510275,4.973889,26.344515,-24.164058,-4.642016,-3.26164,7.554087,0.451774,-25.513064,-48.167766,-46.602459,5.394435,-2.404677,-7.210075,-52.958818,-11.764738,11.673246,-43.4138,-16.068788,-35.913747,0.566548,-47.471007,-55.937579,-32.312018,-14.02515,-54.488935,-11.867086,-50.864596,-43.826963,-39.213955,-36.829799,-36.522798,-0.525357,-46.95059,16.946231,-12.033407,-10.165641,15.26583,-4.593673,-7.444582,-11.608229,-21.100497,11.413214,-45.161164,-49.785885,-10.435974,-39.486484,21.860203,17.362903,-45.767937,-12.124908,-48.153536,16.102265,18.541477,-8.494871,18.096338,-25.89283,-49.652257,-53.701552,-48.003062,-36.184356,-48.246125,-22.224726,-14.571065,-25.897507,-42.208451,-48.323145,2.822912,4.371578,-16.202424,-33.227537,-46.320257,-40.809127,5.04202,11.73541,26.479954,-14.879564,-13.934441,-10.185671,-49.651632,-11.010438,-15.365343,0.452005,16.9619,-47.252529,-50.975888,-23.14938,-1.389768,11.939308,-37.747037,15.101784,8.595544,-15.780003,-0.893841,-45.177751,-50.581128,-44.846715,-48.003338,-0.497586,8.869605,18.744304,-26.616993,-1.618004,9.64509,-37.809268,13.237978,-6.111052,-16.372144,-42.098594,-38.570202,-39.302053,-40.430643,-10.823669,-12.128098,-36.011444,-9.276213,-10.305588,-11.285664,26.269973,-15.987796,-46.799005,19.233339,-47.518736,-52.750478,-55.585275,-43.940748,1.076127,-32.669285,-12.087947,16.94653,-24.043559,-14.746886,-21.986931,10.912565,-13.377168,-47.870802,-24.646301,-39.189548,-53.197394,-53.394752,-41.006336,-50.582871,-42.750534,-16.334779,-12.60189,3.977497,-27.392683,0.045008,-48.184075,4.88991,-12.753159,-22.955261,-12.912978,-8.008108,-25.840003,6.454792,-44.679169,-34.305726,-43.881058,-49.334169,-37.00382,-29.984607,-25.798971,-54.325821,-54.171426,13.276399,-24.438492,-20.132206,-4.846195,-33.127661,26.596881,16.009807,-3.669685,-12.880479,-23.999248,-48.273587,-4.400608,9.044501,-47.906417,-44.42578,-24.327992,-25.590237,-42.823481,-23.945702,-42.71208,4.19826,2.806367,-43.877964,-0.840778,-11.355997,-40.748261,-9.653232,-45.124625,17.9716,-43.695178,8.692009,-48.156496,-16.273161,6.820334,7.425328,-24.821725,-53.622036,-8.318057,-0.838701,-0.304942,-56.008855,-9.673367,23.115557,-1.646281,-47.252752,7.50085,-45.870021,8.567013,-41.568957,-1.272997,-16.011287,-38.038845,-9.558553,-4.642958,18.743357,1.539515,-13.142695,-18.370028,-28.971431,-47.818377,5.816488,12.245807,-49.112793,-10.898649,-53.582851,-22.084544,-46.686932,-37.967795,-24.033565,-7.838842,-8.704262,21.518539,-14.403642,2.82735,-45.317162,-3.962885,32.323601,-52.273036,-41.333189,-21.799784,-40.943297,-44.72942,-44.477592,-26.443611,-53.708793,6.607097,-3.562112,11.729825,-4.708978,13.184764,-31.431415,1.010536,-36.187051,-2.397063,-48.338822,-42.419225,-21.173134,-43.770916,-12.734202,-1.481119,-48.872369,-24.693842,-43.12438,-7.256428,-20.80039,-2.471665,12.371566,-54.051001,-48.149429,12.502407,-39.480036,-41.609574,-31.932488,-15.932041,-15.459446,4.267441,-56.568733,-11.409726,-24.182883,-40.452596,0.565316,-14.912865,-2.440722,-11.502112,-46.240582,-36.884898,-44.811571,-48.913886,4.19826,-48.055478,-46.374278,-52.545603,-23.318949,-53.241623,-40.401559,-25.590229,18.737299,-34.13205,-15.5869,-37.168777,-3.368831,11.417687,-0.838669,-45.90348,-9.440724,-21.115037,-3.4334,-1.22486,-10.499118,-24.822962,-21.529801,-10.189404,-39.412948,2.725414,-48.409878,-1.17374,-42.103673,-24.265972,11.926408,-45.003965,-44.124314,-43.319399,-24.126683,-24.317372,-53.638737,-0.709285,-25.270988,-48.960893,-50.167833,6.75387,-6.086871,-21.295765,-16.436745,-24.275709,-6.633991,3.948895,-4.797866,-7.63246,-13.431461,-9.760419,32.323642,-6.81498,18.540709,-48.168635,-7.891626,5.369918,-53.139202,-8.421644,-29.315974,-11.1809,-4.58634,-19.833765,-11.352791,-8.546516,-52.767366,-41.619855,-45.146735,-4.439381,-53.732109,-39.977279,32.319037,-3.093328,-13.607804,2.535951,-14.346931,-16.564834,-32.207211,-55.55932,-40.192059,-23.157555,14.046055,-42.268714,-1.605149,-8.601875,15.355591,-12.429854,-53.101088,-38.53627,-27.625806,-3.720941,-53.544619,-25.19061,-49.70633,-20.085167,-55.881273,-0.037249,-44.750394,-23.28797,-46.031374,-20.935757,-53.680846,3.250246,-24.035778,-24.132172,-40.858026,8.631158,-41.747854,18.741809,8.520642,-2.558654,11.73541,-25.864067,-17.163471,-36.875689,-7.838873,-12.578177,-55.40565,-41.763015,-30.14741,-21.928794,-14.367804,-21.275559,-0.23205,-12.404558,-40.860634,-4.277241,-36.396436,9.419858,-46.559002,-7.978812,-13.451419,9.041554,-42.497913,-12.41346,-51.256311,10.922009,-25.141996,-40.307397,-2.313897,-28.478299,-41.630598,-16.107551,27.11571,-16.311742,-27.224252,-2.891577,-15.829017,-14.196483,7.817073,-44.572118,-4.445181,-53.496089,-13.014295,-57.933705,32.322685,-23.342154,8.994444,4.507306,-13.453924,-24.909243,-22.171787,-34.26549,-14.284091,-6.902546,-6.84714,-48.137341,-46.478159,1.222377,-54.367035,-3.910533,-6.520132,-23.838621,-15.545301,11.418714,-11.508705,39.664851,-43.680938,-41.944299,-44.082482,-2.447252,-35.458798,-46.213157,-7.907408,19.062716,-10.98095,-5.480785,-7.716675,26.565652,-24.355287,-3.876706,4.519004,-13.14884,-4.625888,-45.426953,-0.81866,-40.954869,-6.159267,3.161377,3.16114,-42.739399,4.015909,-11.352791,-45.744562,-47.823793,-7.264606,-12.734265,-18.10373,-14.546471,-33.666038,-14.736111,-2.454778,-16.094292,-42.813676,-48.229058,-50.750103,-2.894937,-22.469243,-48.125059,-15.280698,-40.142163,-18.923022,-23.62773,-0.687464,-16.113305,-14.587362,32.322685,-54.520223,9.686825,-43.665105,-19.556579,-50.110773,11.613006,-47.350098,-3.940799,-38.553912,-53.379462,-45.36001,-10.773128,-40.092191,-0.334418,-49.801196,-33.26536,-49.807558,-25.681594,-12.73494,16.971644,-45.574723,11.400623,-46.009583,-53.281727,-12.603915,-34.947755,-6.291292,-15.952793,-14.261886,-53.88004,6.54651,17.755005,-25.872286,-21.498322,-15.186951,-42.759103,-42.565789,-24.128215,-39.605713,-47.305611,-46.498034,-15.045436,-10.766503,-9.153694,-10.975301,-0.714256,17.578915,6.743891,-19.834673,-15.645872,-12.426239,-16.488105,-32.996066,-4.519251,-13.004235,12.540707,-55.542078,-14.005381,-53.465727,10.4044,-12.033553,-10.476048,-26.697479,-12.006654,-24.481285,-0.937766,-0.871196,-4.320401,-0.587949,-6.087138,-45.491051,-46.568986,-53.121078,-20.927054,-12.429714,4.195982,-55.19756,-44.28077,-56.022654,-7.868924,18.51968,-5.993491,-6.264318,-45.624972,-20.201545,-22.796085,-40.258623,-33.672696,9.444892,-11.99307,11.122959,-48.354165,-42.64115,0.486497,-43.96567,-49.522132,-3.930565,-14.823846,-3.543018,11.338235,-10.494298,6.309825,-16.319508,-41.198324,-10.459707,8.462881,-0.874285,-21.980925,-1.308496,-18.432528,-41.883921,-41.175535,-3.587995,-12.695906,-44.236875,-25.696499,-28.722171,6.31233,-16.482217,10.723074,-12.994154,-37.341537,-46.191032,-24.137393,-53.502885,-0.211716,-11.501218,-49.397778,-39.959663,-54.187383,-50.655816,-6.264138,-42.323354,-4.575479,-11.404525,-46.781983,-52.641682,-2.414918,-12.461135,10.92267,-53.26234,-8.892363,-0.286848,18.602181,0.178649,-40.045371,-42.36437,-21.14272,-26.397762,-46.279386,-15.192522,-45.410783,-45.303092,-55.475945,-15.067961,-28.831267,4.124709,-21.146665,-19.302256,-11.340814,-19.588442,-42.303992,-42.076237,-17.916487,-8.903291,16.947793,-47.278708,-22.166903,-42.655468,-33.407192,-43.956471,-47.312721,-7.391945,-16.204311,-5.745797,1.304576,-23.358794,-0.492115,6.487865,-8.590687,-37.80677,-11.423985,-42.100911,-19.331892,-53.74855,-20.083487,-43.261604,-23.160805,-2.130971,-3.691217,-16.292763,-1.472747,4.346992,-48.097149,-13.702695,-55.466231,-40.172861,4.516916,11.729802,-30.633993,-4.472294,-49.713598,-16.365944,9.582266,-11.286543,28.542058,-8.660865,11.713091,-13.453767,-46.688841,-53.247599,-48.209864,13.999882,-38.178126,-51.256123,-49.633965,-1.654563,-25.20678,-23.391765,-21.072941,-3.58729,11.674608,-60.182064,-9.653161,-42.708847,3.19519,-47.552935,-45.877241,-25.622195,9.50676,-0.553541,-40.369631,-53.440227,6.913157,-3.433844,4.964915,-5.181422,-30.830541,-4.815597,-47.252646,-53.520592,-18.173764,-10.305691,-15.336918,11.418838,-17.065718,-37.692173,-6.164902,-0.388948,-41.862698,-20.164145,-37.468708,20.177021,-45.735133,-11.477321,-10.479346,17.860107,-41.560675,-11.747659,-7.210075,11.611667,-53.577025,-38.737835,-45.885146,-40.401531,11.791202,-26.17535,-13.783725,-49.577511,20.170123,-23.870999,-10.010182,22.24887,-31.874004,32.323919,-53.999369,11.066634,-7.676921,-24.849013,-11.902121,32.309575,-51.292216,-3.855147,-8.637363,-15.453389,-12.24119,-26.528331,18.746946,-24.459456,5.724362,-12.997183,-14.767853,-11.521151,-42.597986,-43.798324,-18.667915,-39.022936,-55.720331,1.297374,-26.451713,-6.681744,-9.152628,-48.215066,-41.845858,-38.108897,19.538705,-44.524455,17.36147,7.528918,17.544011,-40.645356,-25.457032,-12.364331,-25.182116,-25.850241,-47.59632,-59.911374,-9.097494,12.015884,-47.16442,-23.484518,3.146647,-20.618009,-9.483962,-43.205859,6.294399,-4.452236,-23.029689,-14.954113,-8.85577,-47.923897,-10.136664,-8.507678,15.10216,18.748297,-7.387137,-19.545285,-3.789756,-0.665636,-4.061923,-36.402896,-9.837706,-14.558369,-38.217186,-26.375849,17.409525,15.567985,-24.549837,-47.088026,-12.443359,-15.643844,27.051491,-46.532827,-46.176096,-43.798173,-21.953277,-21.062798,-11.636283,-51.627331,-18.215513,-42.770872,-19.556384,7.888607,-6.042108,-53.46566,-3.765849,-53.698048,-22.07106,5.087257,-51.284917,-3.731214,-51.25628,15.899545,-0.131172,2.367885,17.769534,-41.065047,-17.630415,-26.434879,-23.628029,-42.948363,-46.868087,-21.721595,8.872582,-17.231975,-16.023528,-8.458553,-53.697921,-47.934753,32.310934,-46.141427,14.026518,-15.344297,-6.529837,-50.527242,-21.027655,-21.878056,-10.192806,-24.317296,-20.733231,-33.643601,-43.556409,-40.586324,-7.97841,4.606463,-11.704441,-47.559445,-12.078252,-44.601504,-15.959174,-25.073253,-37.874633,-39.717321,-21.186119,6.018492,-34.537661,-49.707057,-59.644677,2.72345,-15.330191,-37.338884,8.631158,11.671711,-37.729943,11.415331,-17.009493,-5.95552,-46.068395,-22.378068,4.096913,-0.12855,-9.493537,-43.457093,-3.855139,-25.842277,-32.578876,3.877715,0.642803,-52.835216,-2.700245,6.318703,-21.21347,-0.729836,-22.560352,-22.934857,-11.210293,7.848137,-0.54588,-36.586636,-44.337295,-43.116605,-10.157615,-54.074535,14.438159,-31.901323,-48.357834,-47.749596,-52.222994,-15.983313,-27.323305,-20.131936,17.817721,-20.681367,23.076892,-22.775474,-1.308496,11.612548,-3.75641,1.821607,-44.205902,7.942576,-15.235259,-1.383064,18.744304,-23.734294,-11.382923,-23.091391,-20.592607,5.915957,-2.950962,-55.840175,-34.562812,-18.654346,-9.652001,-53.048263,-54.590796,-41.176169,-11.509748,-14.86535,-39.845825,23.13068,-54.003917,-14.118012,-40.105518,-12.86993,-35.915457,-24.319884,-17.103981,1.005067,-11.082462,-42.675433,-41.141403,-25.620235,3.736834,-3.756643,-37.558452,6.46761,-13.17164,-42.865881,-21.589649,-41.459434,-10.494423,1.30218,-23.054646,1.102665,-6.665777,-6.603112,-24.721521,-6.338232,1.951824,-4.49576,-52.422827,16.94777,-47.252548,-26.48683,-43.159076,-40.012553,-24.673735,-40.152369,0.565336,-49.677102,-48.135629,-27.23087,11.942947,-3.934171,2.535924,-20.82846,1.524541,5.451595,-0.822012,-9.744131,6.023351,-39.584889,-21.689348,-55.413025,-16.471181,0.565316,-12.997177,-52.097135,3.875256,-20.561727,2.890205,21.671612,-2.632449,-30.943014,-24.137879,-53.684274,-26.47055,-5.241785,8.415269,-13.218156,-20.882747,-14.568689,-43.291737,-60.285572,-19.437343,-20.230037,-32.801345,-12.999767,-8.606877,-9.441995,-6.607366,-25.065792,-24.836176,-10.73637,-42.801498,-12.53126,13.881084,4.172445,-4.638587,-48.161418,-8.889947,-16.165943,7.611553,-19.18143,6.492507,-9.493678],"BASE_KV":[220,220,220,220,220,220,380,380,220,220,220,150,380,220,220,150,220,380,220,150,150,220,220,220,220,380,220,150,220,380,220,380,220,220,380,380,150,380,380,220,150,220,220,220,220,150,220,220,220,220,380,220,220,150,220,220,220,150,220,150,220,110,220,220,220,380,220,150,220,110,220,150,150,220,220,380,220,380,220,220,150,150,220,380,220,220,220,150,380,150,220,220,150,110,220,220,380,220,220,220,220,150,220,150,220,220,380,110,220,220,150,150,220,380,150,150,150,380,220,220,220,220,220,220,380,380,220,380,220,380,220,380,220,220,220,380,380,220,150,220,380,220,220,150,220,220,150,220,220,380,220,220,220,220,220,150,220,380,150,380,110,220,220,150,220,220,150,150,220,220,220,220,380,220,150,380,220,220,380,220,220,380,220,220,150,220,220,380,220,220,220,220,220,380,150,220,110,220,220,380,380,380,380,150,220,220,220,220,380,220,220,220,150,220,220,380,220,150,220,380,150,220,380,110,380,220,220,220,220,220,380,380,220,220,220,150,220,220,220,150,220,220,110,150,220,220,220,220,220,220,380,380,220,380,380,220,380,150,380,380,220,220,380,220,220,220,150,220,380,220,110,220,220,380,220,220,380,220,380,220,220,150,220,380,220,220,220,220,150,150,380,220,150,220,380,220,380,220,380,380,220,220,220,150,220,150,110,220,220,220,220,110,150,220,220,150,220,220,380,220,380,220,220,220,220,380,220,220,380,150,220,220,220,380,220,220,380,220,220,380,220,380,220,380,150,220,220,220,220,220,150,220,220,380,220,220,150,220,220,380,220,220,220,220,220,380,220,220,380,380,220,220,150,220,220,220,220,220,220,380,380,380,220,150,150,220,150,150,380,220,220,380,220,220,220,220,380,150,380,150,150,220,220,220,220,150,380,220,220,220,220,220,380,380,220,150,380,220,110,380,220,380,220,220,150,150,220,380,220,220,380,220,220,220,220,220,220,220,380,220,150,220,220,220,220,220,220,220,220,220,220,220,220,220,220,220,380,220,220,220,150,150,380,220,380,150,220,380,220,220,220,220,380,380,220,380,220,220,220,150,220,220,150,220,220,220,220,220,220,380,220,380,220,220,220,150,220,220,380,220,380,220,380,220,220,110,220,220,220,220,220,380,220,150,380,380,220,220,220,150,150,220,220,380,220,380,220,220,220,150,220,380,380,150,380,220,380,150,380,220,380,380,220,380,220,150,380,380,220,220,220,220,380,220,220,380,380,380,220,220,220,220,380,220,110,150,110,380,220,380,380,220,220,220,110,220,220,380,220,150,220,220,220,220,220,220,220,220,220,150,220,220,220,150,220,380,150,220,220,110,380,220,220,380,220,380,380,220,220,220,150,220,220,380,150,220,220,380,380,220,220,220,150,220,220,220,220,220,150,220,110,220,380,380,220,220,220,220,220,220,150,380,380,220,220,220,380,150,380,220,380,220,380,150,220,220,220,220,380,220,220,220,380,380,380,380,220,150,150,220,220,380,220,150,220,220,220,380,380,220,220,220,150,220,380,220,150,380,380,220,220,380,380,150,220,220,110,220,220,220,150,380,220,150,220,220,220,380,380,380,150,220,220,220,220,220,220,150,220,220,220,150,220,220,220,220,220,150,110,150,220,220,220,220,150,220,220,380,220,220,380,380,220,150,220,220,220,150,220,220,380,220,220,220,220,150,220,220,380,220,380,380,220,150,220,380,380,220,220,220,220,220,110,380,220,150,220,150,220,220,220,220,380,220,220,380,380,220,380,220,220,220,220,220,220,150,110,220,220,220,220,380,150,220,220,220,220,220,150,150,380,380,220,220,380,220,110,220,220,380,220,150,220,220,220,220,220,220,220,110,380,220,150,150,220,150,380,380,220,380,380,150,220,150,150,220,220,220,150,380,220,220,220,220,380,220,220,150,220,220,380,220,110,220,150,220,380,150,220,110,220,220,220,220,380,380,220,150,380,220,220,380,220,220,220,220,220,220,150,220,220,380,150,220,220,150,220,380,380,220,380,380,220,220,380,220,220,220,220,380,220,220,220,220,150,220,220,380,150,220,220,380,220,150,220,380,220,220,220,150,380,380,220,220,220,220,380,380,220,380,220,220,220,150,220,220,380,220,220,220,380,220,220,220,220,220,220,380,380,220,220,220,380,380,220,220,220,380,220,150,220,220,220,220,220,220,380,150,220,220,220,220,150,150,220,150,220,220,220,220,380,220,380,220,220,380,150,380,220,150,150,220,220,110,220,220,380,220,220,150,380,220,220,220,380,220,380,220,380,380,220,150,150,220,220,220,150,150,220,150,220,220,220,220,220,380,150,220,220,380,380,220,150,220,220,380,150,220,220,220,150,220,220,150,220,220,380,220,150,220,220,220,220,380,150,220,220,220,220,150,380,220,150,150,220,220,220,380,380,380,220,220,220,220,220,150,220,220,150,220,380,220,220,220,150,150,220,380,380,220,220,150,220,220,220,380,380,220,220,220,220,220,380,220,220,380,220,220,380,220,220,220,220,220,380,220,220,220,380,380,150,220,220,220,220,220,220,220,220,220,220,220,220,380,380,380,150,220,220,220,220,220,220,380,220,150,220,380,220,220,220,150,150,220,220,380,220,220,220,220,220,380,220,220,220,220,220,220,220,150,220,150,220,150,220,220,380,380,220,220,220,220,220,150,220,380,380,220,220,220,150,220,220,220,220,150,380,220,220,220,220,220,150,220,380,220,220,380,380,220,220,220,220,220,220,220,220,220,150,220,220,380,380,220,220,150,220,150,220,220,380,220,220,220,380,220,150,220,150,150,220,380,380,380,220,380,220,220,220,220,220,220,110,220,380,220,220,380,220,150,220,380,220,220,220,220,220,110,220,220,220,150,220,220,380,220,220,150,110,220,380,220,220,220,380,220,220,220,380,220,220,150,220,380,380,220,220,220,380,220,110,220,220,380,220,220,220,220,380,220,220,220,220,220,150,220,150,220,150,220,220,380,220,220,150,220,220,110,380,220,220,380,220,110,220,220,220,220,220,380,220,380,220,150,220,220,220,220,150,380,220,220,150,380,380,220,220,220,380,150,220,150,110,220,380,150,220,150,220,150,220,380,380,380,220,220,220,150,220,220,220,220,380,220,220,220,380,150,220,220,220,380,150,220,220,220,220,220,220,380,380,380,220,220,380,220,220,220,150,220,150,220,150,380,220,380,380,380,220,110,220,150,380,220,220,380,220,220,380,220,220,220,220,220,150,220,220,220,220,110,150,220,380,150,380,380,380,220,220,220,380,150,220,220,220,380,380,380,220,110,220,220,220,220,220,150,220,150,220,220,150,380,380,220,380,380,380,380,220,380,220,220,380,220,380,220,220,220,380,150,220,220,220,220,380,150,220,220,150,110,220,220,220,220,220,220,220,220,220,220,220,220,220,220,380,380,380,220,220,220,380,220,220,220,220,220,220,220,380,220,380,220,380,380,220,380,110,220,220,220,150,380,380,380,220,220,150,220,380,380,220,220,380,380,380,220,220,380,220,220,380,150,220,220,110,220,220,220,220,220,380,220,220,380,220,380,150,220,220,380,220,220,220,220,220,150,220,220,220,150,220,220,220,220,220,220,220,220,220,380,380,150,150,150,220,220,380,220,220,150,150,220,220,150,220,220,380,380,220,220,110,220,380,220,380,220,220,150,220,150,380,220,220,220,220,220,150,110,220,380,220,220,220,220,150,220,220,380,380,220,220,220,220,220,220,220,220,220,380,220,220,220,380,380,110,380,150,220,220,150,150,150,220,220,380,380,220,380,220,220,220,380,220,380,220,380,220,220,220,380,220,220,150,220,220,220,150,220,220,220,150,220,380,220,380,220,220,220,220,220,220,150,380,150,220,150,380,220,220,220,150,220,220,220,220,220,380,220,150,380,220,220,220,220,220,220,380,220,380,220,220,220,220,220,220,380,220,220,220,220,220,220,150,220,220,150,220,150,380,220,220,380,150,220,150,220,380,110,220,220,220,150,220,220,220,220,150,220,380,220,380,220,220,150,380,150,220,380,380,380,220,220,220,150,380,380,220,380,110,380,220,220,220,110,380,220,110,220,380,220,220,150,220,220,220,220,220,220,150,150,220,220,220,220,380,150,220,380,220,220,220,220,220,380,380,380,220,220,150,380,220,110,110,220,380,220,380,220,220,150,150,150,220,150,110,380,380,380,220,380,220,380,220,220,220,220,220,220,220,220,220,220,150,220,220,150,220,150,220,220,150,220,380,220,150,220,220,220,220,220,220,380,150,220,220,380,150,220,380,220,150,220,220,380,220,220,380,220,220,220,220,380,220,220,220,220,380,220,220,150,220,220,380,150,220,220,220,380,150,380,220,220,220,220,220,220,150,150,150,220,220,220,380,380,110,220,380,220,220,150,150,220,220,220,220,220,220,220,110,220,380,110,220,150,220,150,220,220,220,150,380,220,380,220,220,220,150,150,220,220,220,220,220,150,220,220,380,220,220,150,380,220,380,220,380,220,380,220,220,220,150,150,220,150,220,110,220,150,150,220,220,220,220,380,220,150,220,220,380,220,220,380,150,220,220,110,220,380,220,220,220,380,220,220,220,380,220,220,220,220,220,220,380,220,150,220,220,220,220,220,380,220,380,220,220,220,380,150,220,220,220,220,220,380,220,380,220,220,220,150,220,380,380,220,380,380,220,380,220,220,220,220,220,220,220,380,220,220,220,220,220,150,150,150,220,220,380,380,220,220,220,150,220,220,220,220,220,220,220,380,220,380,220,220,220,380,380,220,220,380,220,380,380,220,220,220,110,380,380,220,110,220,220,220,220,220,220,220,220,220,220,220,220,220,380,220,220,150,220,220,220,150,220,380,110,220,150,220,220,380,220,220,220,220,220,220,220,220,380,220,380,380,220,150,220,220,220,150,220,220,380,150,220,380,220,220,220,220,110,220,220,220,220,220,110,380,150,220,220,220,380,220,150,380,220,220,380,220,220,380,380,220,220,150,220,220,220,220,220,150,220,380,220,220,220,220,220,380,220,150,220,220,380,380,220,220,150,150,380,220,220,380,220,150,150,380,150,220,380,220,220,220,220,380,220,220,220,220,380,220,220,220,220,150,220,220,220,220,150,220,380,380,220,110,380,220,220,110,220,150,150,220,220,220,220,150,380,220,380,220,220,150,220,150,380,220,220,220,380,220,220,220,150,150,220,220,220,220,220,220,380,380,220,380,220,380,380,220,150,380,380,380,220,380,220,380,150,110,150,220,220,110,220,220,220,220,220,220,150,150,150,220,220,220,220,220,220,150,220,220,220,220,380,380,220,220,220,220,220,220,150,220,150,220,380,150,220,380,380,220,220,380,220,150,220,220,220,110,150,220,150,220,380,220,380,220,220,220,220,380,380,150,220,150,220,220,220,380,220,380,220,220,380,220,380,220,380,220,220,220,380,150,220,220,150,380,220,380,220,220,220,220,220,220,220,150,220,220,150,220,220,220,220,220,220,380,380,150,380,220,380,220,380,380,220,220,220,150,220,150,380,220,380,220,380,220,220,220,380,220,380,220,220,150,380,220,220,150,380,150,150,220,380,380,220,150,220,110,220,150,220,220,220,220,380,220,380,150,150,220,220,380,220,380,220,380,220,150,220,220,220,150,220,380,220,150,220,150,380,220,380,380,220,220,220,220,150,380,150,380,150,220,220,380,380,220,220,380,380,380,220,150,380,220,380,220,380,380,220,220,380,380,220,380,110,150,380,220,110,220,220,220,380,220,220,220,220,380,220,380,220,380,220,380,150,380,220,380,220,220,150,220,220,220,220,380,220,110,380,150,150,380,380,220,220,220,220,220,220,150,380,220,220,150,220,380,220,150,220,220,380,220,220,220,220,110,380,220,380,380,150,150,220,380,220,380,220,150,220,220,220,220,220,110,220,220,220,220,220,220,220,380,380,220,150,220,220,380,220,220,380,220,220,380,380,380,150,150,380,220,220,220,150,380,220,150,220,220,220,220,220,380,380,110,220,220,220,380,220,220,220,220,220,220,220,220,150,220,220,220,220,380,220,220,380,220,150,220,220,220,380,220,150,150,380,220,150,220,220,150,220,150,220,220,380,220,220,220,150,220,220,380,150,220,150,220,220,220,220,380,220,220,220,220,220,110,220,220,380,220,380,220,220,150,220,110,220,150,110,380,380,220,150,220,150,380,220,380,220,220,110,380,220,150,220,380,220,220,380,220,220,220,380,220,220,220,150,380,220,220,150,220,220,380,220,150,220,220,150,380,220,220,220,220,150,220,220,220,220,220,220,380,380,220,150,380,220,220,220,220,220,220,220,220,220,150,380,380,220,220,150,150,220,150,220,380,220,220,220,220,380,150,220,150,110,220,220,220,220,220,220,110,380,220,220,380,220,220,220,380,220,220,220,220,220,220,150,220,380,110,150,380,220,220,380,110,220,380,220],"ZONE":[5,5,5,4,5,5,5,5,4,4,8,10,4,5,4,8,5,5,5,8,8,4,4,8,4,2,5,8,5,5,5,5,5,5,10,1,8,10,8,8,8,5,5,5,5,8,5,4,5,10,4,5,5,8,5,5,5,8,4,8,5,8,5,5,5,5,5,2,4,8,4,8,8,4,4,10,4,4,4,8,2,8,5,8,5,4,5,8,4,10,5,5,8,8,5,10,2,10,8,5,5,8,5,8,5,8,5,8,5,8,8,8,10,4,8,10,8,8,5,5,5,5,4,5,8,1,5,1,4,5,4,10,4,5,4,5,5,5,8,4,4,4,4,8,4,5,8,5,5,5,4,5,5,4,5,8,4,10,8,10,8,5,4,10,5,5,8,8,5,5,5,8,4,5,8,8,5,4,4,5,4,5,5,5,10,5,5,4,5,4,10,5,5,4,8,4,8,8,5,2,5,8,5,8,5,5,4,5,4,4,10,4,10,4,5,4,4,8,5,5,8,5,4,8,4,5,5,5,5,4,4,5,5,5,5,8,5,5,10,8,10,5,8,2,5,4,5,5,5,5,8,4,4,5,4,5,5,8,5,4,5,4,5,4,5,5,8,5,5,5,8,5,5,5,5,5,2,4,8,5,5,8,4,4,4,5,5,4,10,8,5,5,2,4,5,4,5,4,5,4,5,4,4,10,4,8,8,1,5,5,5,8,8,4,5,8,4,4,10,5,5,4,5,5,10,2,5,5,5,8,5,8,8,4,4,4,4,5,5,5,5,4,5,5,8,5,5,5,5,5,8,10,5,4,4,4,8,8,5,4,5,5,5,5,5,10,5,5,2,4,5,4,10,4,5,5,4,5,5,5,5,4,5,8,8,5,8,8,4,5,5,5,10,4,4,5,5,10,5,8,8,5,5,4,5,8,4,4,4,5,5,5,5,2,5,8,8,5,8,10,5,5,4,4,8,8,5,5,8,5,2,5,4,8,4,5,5,5,4,5,10,4,4,5,5,4,4,5,4,5,5,4,4,2,5,4,4,5,4,5,8,8,5,4,4,8,5,4,5,5,10,4,5,4,4,5,4,5,4,8,4,5,2,5,5,5,10,5,5,4,5,5,5,5,5,8,5,5,10,5,2,5,8,5,5,8,4,4,4,5,5,5,5,2,2,4,5,5,4,8,8,4,4,5,5,5,4,5,4,8,5,2,5,10,8,5,4,8,10,5,5,5,5,4,5,8,4,5,10,4,5,5,8,5,4,5,5,5,5,5,4,10,10,5,8,8,8,8,4,5,5,4,5,5,8,5,2,5,5,8,5,4,5,10,4,5,5,5,5,10,5,5,4,8,4,5,8,5,5,8,8,4,5,5,4,4,10,4,5,4,8,5,5,5,8,5,4,4,8,4,5,5,2,4,5,10,5,5,8,4,8,5,10,8,10,4,5,5,5,5,8,10,5,5,5,5,5,8,5,5,10,4,5,8,5,5,4,5,5,5,5,4,5,4,5,2,4,8,8,4,5,5,5,10,5,4,4,8,2,5,5,5,2,4,5,5,8,5,4,5,4,5,4,10,5,4,8,5,5,5,10,4,4,8,5,4,5,4,2,2,8,5,5,5,5,5,4,2,4,5,5,8,5,5,5,5,5,8,8,8,5,5,5,4,8,4,4,5,5,5,5,5,5,8,5,4,5,10,10,4,4,5,5,5,5,8,5,5,4,5,2,5,8,2,5,5,4,10,5,5,4,5,8,5,5,8,5,8,4,10,5,4,4,5,4,5,2,8,5,5,5,4,1,5,4,8,8,5,10,5,4,4,8,5,5,5,5,5,8,8,4,5,5,5,4,5,8,5,5,5,4,10,4,4,5,4,5,10,5,8,4,5,8,8,5,8,5,8,8,4,5,10,4,8,8,5,5,5,8,4,8,5,5,4,5,5,5,8,5,5,4,5,8,5,8,5,5,10,8,8,5,5,4,5,5,4,5,10,5,5,5,2,5,5,5,5,5,5,10,4,5,10,8,5,4,2,5,4,4,4,5,5,4,5,8,5,5,5,5,5,5,4,5,4,10,4,5,4,8,5,5,1,5,8,4,5,5,5,5,8,10,4,5,5,5,5,5,8,4,5,5,5,5,8,5,10,4,4,4,4,4,5,5,5,5,5,4,10,5,5,5,4,2,4,4,4,5,4,5,8,5,4,5,5,5,5,5,8,4,4,4,5,8,8,4,8,5,5,10,5,8,5,4,5,5,5,8,8,10,8,8,5,5,8,5,4,5,5,5,2,5,5,5,5,10,8,10,10,4,4,5,2,8,4,4,5,8,8,5,8,5,5,5,5,4,8,10,4,5,5,8,5,8,5,4,8,8,5,4,4,8,5,5,8,5,5,1,5,10,10,5,4,4,4,10,5,5,5,4,8,5,5,8,8,4,10,5,5,8,5,5,4,5,4,5,2,4,5,8,5,5,4,5,5,2,8,4,5,5,5,5,8,5,8,5,5,4,5,4,5,5,5,5,5,5,4,4,10,4,5,4,5,5,5,5,5,5,5,5,1,8,4,10,4,4,5,4,5,5,4,5,5,5,2,5,4,8,4,5,5,4,5,5,4,4,8,4,5,5,5,5,10,8,4,5,8,4,4,4,5,5,5,4,4,5,4,5,5,5,8,5,8,5,10,4,5,5,4,5,4,5,5,5,8,4,5,5,5,4,4,8,5,5,5,5,8,5,5,8,5,8,5,8,5,5,5,5,5,5,5,5,5,10,4,5,10,5,10,8,4,5,4,8,5,5,8,5,8,5,10,10,5,5,5,5,5,8,4,10,2,4,4,8,5,5,4,5,5,5,5,5,5,8,4,8,5,4,8,4,8,5,8,4,4,10,5,5,8,5,4,5,10,5,4,5,5,5,8,8,5,5,5,5,5,4,10,4,4,4,5,5,8,5,8,5,5,4,5,8,5,8,4,4,5,5,5,4,5,4,5,8,4,5,4,10,5,8,4,10,4,5,4,4,4,8,5,5,8,5,5,5,4,4,8,8,5,5,10,4,8,4,5,8,10,5,5,5,4,8,1,5,4,8,4,10,5,4,5,4,8,5,8,8,5,5,2,5,2,4,8,5,5,4,4,4,5,4,8,5,1,5,5,8,4,5,4,5,2,5,5,5,4,8,4,5,5,5,5,5,5,4,10,5,5,5,5,4,5,8,5,10,5,2,4,4,5,5,4,4,8,5,8,5,5,4,4,10,4,4,5,4,4,5,4,2,5,5,5,5,8,8,5,4,8,5,10,4,5,5,10,4,10,5,5,5,8,5,1,5,8,10,5,5,4,4,8,5,10,4,4,8,8,8,5,5,4,8,1,4,10,4,5,5,5,8,5,5,5,4,8,5,5,4,4,8,8,5,5,10,8,5,5,5,5,4,4,4,4,5,5,4,5,5,5,10,2,4,5,5,5,4,4,4,5,5,5,4,4,4,4,8,4,1,5,5,8,8,5,5,5,10,5,8,5,5,4,8,4,4,1,5,5,4,8,5,5,5,4,5,10,4,2,5,5,8,5,4,4,5,4,4,5,5,5,5,1,2,4,4,8,4,4,5,5,5,8,4,4,4,8,1,2,5,5,1,5,4,5,5,4,5,8,8,8,5,5,10,10,5,8,10,4,5,8,4,5,5,4,4,8,8,5,8,5,5,8,5,8,4,10,4,10,5,10,5,5,8,8,4,5,5,5,10,5,8,5,4,4,5,5,5,4,5,5,5,4,5,5,2,5,5,5,5,5,8,4,8,4,5,8,8,10,5,5,5,5,4,4,4,5,5,5,5,5,5,5,4,4,5,2,4,4,10,5,5,5,8,5,5,5,8,5,8,10,10,5,5,5,5,5,5,2,5,8,4,8,4,5,5,4,8,5,5,4,5,10,5,5,8,5,10,5,5,10,4,10,8,4,4,5,5,5,5,4,5,5,5,5,5,4,5,5,8,8,5,8,5,8,2,5,4,4,8,1,2,4,5,8,4,5,10,8,4,10,5,5,10,5,10,4,4,10,4,8,4,8,5,5,8,2,5,5,5,8,4,4,5,4,8,8,4,5,4,8,8,5,8,5,4,4,5,10,4,5,5,5,4,4,8,8,5,1,4,4,5,8,8,5,5,5,4,5,5,2,8,10,4,5,8,8,4,8,8,5,5,4,4,4,5,8,8,8,5,8,8,1,8,2,5,10,4,4,4,5,5,5,5,5,5,8,5,4,8,4,4,10,4,8,4,5,8,5,5,5,8,5,4,5,4,4,4,10,10,4,5,5,8,5,5,4,8,5,5,5,5,5,2,4,5,4,4,5,5,5,10,4,8,5,5,8,10,8,8,8,5,5,4,2,8,10,4,5,5,10,5,4,8,8,10,5,5,4,5,10,8,4,8,4,5,8,8,5,4,5,5,5,10,5,8,5,10,8,4,8,4,8,5,10,5,8,8,5,5,5,5,4,8,8,4,5,4,5,4,10,5,5,5,8,5,8,4,5,8,4,1,5,4,4,10,5,10,8,5,8,5,8,5,8,10,2,4,4,5,5,5,8,4,5,4,5,5,5,8,4,4,8,4,4,5,5,5,5,4,5,5,4,5,5,5,5,4,4,4,4,8,4,5,4,5,4,4,5,8,5,5,5,2,8,5,4,5,5,5,5,5,5,5,5,4,8,4,5,10,5,8,4,4,4,5,5,4,5,5,10,4,2,5,5,5,5,5,8,8,2,5,5,8,2,8,4,5,8,4,5,5,5,5,5,5,5,4,4,4,5,4,1,8,5,5,5,5,5,5,4,5,5,8,4,5,5,8,5,4,4,5,5,4,5,4,5,10,5,4,5,4,5,4,8,5,5,4,8,4,1,8,5,8,5,5,4,5,5,10,10,5,5,5,5,2,5,4,5,4,8,4,5,5,8,4,5,10,8,5,4,5,10,4,5,8,5,5,5,5,5,8,4,8,4,5,4,1,5,8,5,5,5,5,5,5,2,5,4,4,8,4,5,5,5,5,8,5,8,10,4,10,5,5,4,5,8,5,5,5,8,5,5,8,2,5,4,5,4,5,8,8,4,8,5,4,4,5,5,5,5,10,5,5,5,4,4,4,5,5,10,5,4,5,5,8,5,5,8,4,8,4,5,4,8,4,8,10,4,4,5,4,8,4,4,4,5,5,8,4,8,4,4,5,5,5,5,5,4,8,8,5,5,5,10,4,5,4,10,4,5,5,5,5,5,8,2,5,5,5,5,1,1,2,8,10,5,4,8,5,5,5,5,5,5,8,8,8,5,4,4,10,5,5,8,4,4,4,5,2,5,5,4,5,5,4,10,8,5,8,4,4,8,4,4,5,5,5,1,5,8,5,10,5,8,8,5,8,5,4,10,2,5,5,5,5,5,5,8,5,10,4,5,4,5,5,10,4,4,4,5,10,2,5,4,4,5,5,8,4,5,8,8,5,10,4,5,5,4,5,4,4,10,5,5,8,5,5,5,5,10,5,5,5,8,4,5,4,10,4,10,5,5,5,8,5,8,2,5,1,5,10,5,4,5,10,5,5,5,5,8,5,4,5,10,4,8,8,10,5,4,5,8,5,8,5,8,5,4,4,4,8,4,10,10,2,5,5,5,5,8,4,5,4,8,4,4,5,8,5,4,4,8,5,8,2,5,2,10,4,5,5,5,8,5,10,5,8,4,5,4,8,4,5,5,8,10,5,2,8,4,4,4,4,8,5,5,4,8,5,5,8,10,8,4,8,5,5,5,8,4,5,5,5,5,5,8,5,2,5,5,2,4,4,5,4,4,8,5,5,5,5,4,4,8,1,8,8,8,4,5,5,5,5,4,4,2,8,4,5,8,5,5,10,8,5,5,5,5,5,5,5,8,8,5,5,5,8,8,10,5,5,4,5,8,8,5,4,5,5,8,4,4,4,5,5,5,4,5,4,5,8,5,4,2,4,5,2,4,5,10,8,2,8,8,4,5,5,5,10,10,5,8,5,5,5,4,4,8,4,8,5,5,4,5,5,5,5,5,5,4,4,5,8,5,4,5,4,5,5,4,4,5,8,5,5,4,5,5,10,8,8,4,8,5,5,10,5,8,5,5,4,5,5,5,8,5,4,5,8,5,8,5,5,5,5,2,5,5,4,5,10,8,5,4,4,4,5,5,5,8,5,8,5,8,8,5,5,4,8,5,8,8,5,5,5,5,8,2,10,10,5,5,4,4,4,5,5,4,8,10,5,10,2,4,5,5,8,5,4,4,5,8,5,4,8,5,10,5,4,5,8,5,5,5,5,5,5,2,2,4,8,10,5,4,4,5,4,5,4,4,5,8,2,5,5,5,8,8,5,8,4,5,4,5,5,5,4,8,5,8,8,5,5,5,10,5,5,8,5,5,5,4,4,5,5,5,5,5,5,5,5,5,2,4,5,8,8,5,4,5,5,8,5,2,5],"VMAX":[1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.3,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1],"VMIN":[0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.7,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9,0.9]},"gen":{"bus":[32,33,39,51,124,150,179,194,201,221,299,338,352,389,413,440,442,453,489,516,564,583,615,616,618,628,639,642,682,686,698,709,739,749,751,757,776,778,780,795,803,807,823,849,851,858,891,913,916,930,972,976,1001,1002,1021,1030,1036,1043,1083,1093,1100,1102,1121,1173,1174,1175,1237,1241,1251,1271,1295,1341,1354,1391,1399,1409,1422,1436,1458,1475,1478,1498,1570,1604,1618,1642,1680,1685,1697,1708,1721,1747,1754,1788,1793,1794,1808,1850,1851,1852,1888,1890,1898,1909,1914,1947,1959,1999,2030,2035,2050,2085,2091,2096,2107,2150,2177,2193,2197,2206,2225,2236,2267,2276,2291,2335,2359,2412,2421,2425,2426,2446,2460,2468,2481,2489,2517,2550,2572,2600,2627,2642,2653,2658,2660,2686,2719,2764,2786,2797,2799,2800,2816,2817,2841,2842,2853,2872,2878,2886,2896,2902,2930,2934,2946,2985,3018,3028,3054,3113,3114,3133,3134,3150,3157,3163,3183,3205,3218,3233,3240,3291,3306,3324,3334,3335,3346,3353,3364,3390,3416,3422,3436,3492,3513,3565,3580,3582,3584,3585,3611,3621,3629,3644,3656,3659,3661,3673,3689,3691,3692,3698,3711,3723,3741,3791,3792,3809,3821,3825,3840,3869,3876,3916,3951,3971,3983,3987,4016,4024,4026,4056,4084,4118,4125,4128,4182,4192,4204,4231,4259,4279,4291,4331,4333,4337,4338,4393,4395,4419,4428,4442,4480,4482,4506,4566,4586,4624,4657,4661,4663,4690,4701,4772,4773,4776,4783,4816,4819,4823,4843,4846,4850,4880,4897,4918,4931,4945,4952,4954,4957,4967,5004,5019,5025,5051,5060,5065,5067,5091,5097,5110,5120,5144,5171,5237,5239,5278,5280,5290,5299,5329,5340,5348,5365,5379,5395,5409,5425,5461,5465,5481,5482,5486,5488,5490,5512,5533,5546,5564,5658,5664,5669,5670,5709,5726,5742,5781,5787,5814,5821,5823,5825,5828,5831,5856,5881,5940,5970,5971,5983,5991,5994,6000,6036,6090,6092,6131,6138,6145,6153,6168,6179,6233,6239,6280,6291,6329,6331,6332,6351,6368,6376,6415,6429,6436,6459,6474,6484,6516,6552,6632,6654,6656,6681,6734,6798,6807,6816,6820,6831,6838,6845,6852,6857,6877,6888,6936,6947,6969,6982,7029,7036,7049,7056,7058,7075,7104,7115,7137,7159,7183,7209,7257,7260,7267,7270,7279,7282,7303,7327,7328,7329,7431,7446,7466,7474,7495,7504,7508,7520,7522,7628,7630,7641,7659,7661,7697,7755,7761,7776,7779,7808,7819,7833,7842,7860,7913,7929,7960,7998,8043,8044,8066,8087,8109,8158,8159,8207,8210,8222,8223,8225,8240,8242,8247,8267,8278,8311,8312,8378,8458,8473,8486,8515,8522,8564,8605,8625,8630,8670,8676,8683,8702,8721,8729,8771,8795,8807,8818,8858,8871,8872,8875,8903,8927,8946,8950,8956,8961,8973,8976,8981,8987,8993,8997,9001,9039,9043,9055,9067,9097,9101,9108,9137,9140,9150,9174,9180,9239],"PG":[8,5.3,34.3,-144.5,861.3,67.29,-179.2,268.6,5.2,-155.39,975.9,83.7,1250.4,69,231,83.1,-40.35,260.1,-107.4,539.4,-51.67,-270,38.2,379.2,670.3,152.4,-46.2,63.33,37.4,-21.65,274.8,16,465.7,198.88,65.9,116.7,-111.4,16.5,50.8,58.4,-89.2,1597.5,1274.2,8.7,59.56,855.6,1702.8,1249.4,230.2,679.6,1221.2,21.3,92.1,171,-179.3,164.94,202.5,829.5,91.8,837,58.2,-124.15,289.79,-124.7,26.8,309.54,1504.8,46.13,837,-100.5,-124.1,67.2,-246.5,26.2,-174.6,628.19,-101,49.4,1588,783.9,62.6,5.2,121.4,50.6,-136.6,50.4,1250.4,62.7,-189,860.8,28.1,835.5,40,430.2,-90.3,1250.4,-0.6,2.89,15.6,-241.8,573.68,1526,246,-31.18,115.5,-17.02,31,141.6,576,855.6,836.2,176,33.9,1063.5,1269.4,498.4,-121.3,7.9,-53.29,204.3,-83.5,-38.45,362,38.9,110.5,431.2,78.2,67.3,-320.4,-100.5,-43.2,1367,37.79,46.8,31.8,286.5,3.85,54.3,411.2,76.48,1367,1897,41.92,308.31,144.9,-72.9,77.6,575.4,1221.2,-95.1,66.8,1048.2,1250.4,71.8,80.7,31.6,126,4.5,8.95,60.9,-223.4,20.9,53.2,3.4,-222.1,46.6,162.5,855.7,210.4,-20.3,38.6,85.54,-136.3,-31.34,9,33.9,98.7,416.7,-107.4,13,-42.3,326.4,861.3,-26.48,-45.5,-600,56.8,19.07,44.5,2.4,171.3,53.7,521,-370.8,829.8,15.88,539,-321.8,-88.4,50.8,-125.4,202.03,54.97,16.4,-26.2,1097.4,861.2,424.5,5.2,239.6,164.4,-12.58,40.4,1146.3,854.7,90.6,85.4,257,292,837.3,-22.95,855.6,-25.1,-21.27,-27.1,-134.5,229.9,44.6,109.2,89.5,399.3,-76.9,366.1,41,59.6,67.5,710.7,767.4,-48.16,2641.24,28,515.39,251,60.2,152.4,1334.3,-52.5,115.36,-129.1,861.3,14.7,-11.23,861.3,35.2,-171.8,-30.39,-545.7,68,101.62,-78.9,-116,541,93.2,78,16,805.5,861.3,-26.08,855.6,10.3,6.8,239.6,88.8,-40.3,18.56,41.69,20.2,385.4,-12.57,40.84,961,83.2,54.3,49.4,-155.1,83.48,13.3,1008.3,542,276.42,21.1,-52.51,75.6,1713.6,-87.6,106.8,-1344.4,119.4,-193.9,332.54,152.3,-54.78,-159,10.8,19.59,1250.6,-395.8,219.5,181.1,43.4,18.5,1368.6,56.8,861.3,-96.4,3424.8,75.62,173,21.5,57.6,229.8,128,294.54,16.6,837,18.5,84.5,1102.83,63.55,181.2,-74.21,404.6,262.6,13.2,-179.4,305.7,60,-74.9,127.57,1221.2,-102.5,854.6,-87.3,617.7,820.2,60.4,774.9,602.4,-121.9,190.58,94.3,26.3,65.9,879.6,5.3,117.9,55.5,223.4,48.8,96,22.08,-145.3,-27.8,310.83,171,-86.5,77.4,718.5,1168.8,228.2,-204.2,2013.9,742.76,249,21.3,382.7,949.7,44.07,16.53,15.9,-57.5,578,102.9,-344.9,2463.6,19.8,133,665.8,227.5,39.8,-12.6,1152.7,65.8,55.5,448.85,50.4,-49.37,234.2,65.87,876.4,861.3,1250.6,7.3,21.3,32,-39.7,766.8,-681.7,2340.4,856.4,59.06,53,62.8,735.6,13.3,-202.53,76.5,75.8,5.2,715.1,702.4,508,243,33.09,769.2,-39.5,168.6,228.2,6.3,106.8,1221.2,345.2,1250.4,25.6,15.5,165,397,1368.6,1101.5,419,811.8,-27,337.6,-188.9,322.12,992,153,698.6,1.75,1321.7,66.8,401,17,-15.64,358.36,253.4,203.4,97.2,-8.75,1702.2,33.8,517.1,-135,78.8,32.3,-75.69,-65,427,20.3,298.2,-138.3,-259.1,-37.28,130.69,1232.6,20.89,21.7,166.2,-304,44.66,42.8,-233.8,1232.6,443.8,17,37.2,756.8,-255.7,498.4,-61.8,1624.7,110,19.3,-21.95,-46.19,78.2,338.71,-39.85,-10.55,-90,369.6,40.1,698.8,-239.23,42.7,-37.2,860.8,-331.4,72,419],"QG":[0.06,0.41,4.84,0.55,51.52,-9.79,-33.84,43.34,0.39,91.05,127.2,1.48,268.17,16.81,19.25,-4.05,0.43,54.54,0.51,188.57,-0.63,5.38,0.1,41.62,-35.39,41.51,113.22,-61.52,7.68,-10.17,1.65,-10.2,-64.04,4.46,-25.62,16.76,5.74,-0.5,17.97,7.49,2.65,-194.05,283.53,-0.02,49.36,161.18,646.56,719.82,-26.12,-118.4,397.48,-5.88,29.32,15.98,3.66,7.29,-1.53,41.74,10.7,95.08,5.03,12.77,-18.85,0.31,5.72,-1.37,347.49,-14.82,89.88,-12.52,9.31,31.22,21.44,2.19,-2.47,-89.19,3.68,2.83,-288.24,-108.21,7.21,0.36,-4.09,14.56,-10.11,13.34,271.17,16.57,-12.59,132.37,1.63,271.39,5.45,252.54,-0.67,248.88,-6.42,-1.45,-0.75,15.7,43.66,129.25,-24.92,3.61,-35.25,0.43,1.06,5.8,167.94,161.48,-45.26,36.2,1.74,-194.12,611.1,98.97,15.21,1.86,2.68,24.03,0.41,0.44,147.75,-22.76,12.61,242.01,8.56,-92.42,10.06,14.28,-33.04,280.85,20.28,4.68,11.07,-17.67,-14.82,3.25,80.01,15.74,289.47,-254.15,10.03,-21.53,12.3,-46.07,-16.82,-114.34,379.25,-2.82,-1.37,-98.17,280.3,4.24,-3.32,6.06,10.21,0.35,-12.23,10.13,0.31,1.52,2.38,0.17,0.29,-70.17,-4.96,158.53,123.54,-10.92,3.91,-1.1,-10.75,0.57,-0.09,-29.77,-3.82,108.62,9.03,-7.58,-24.84,-17.26,134.8,16.92,3.24,2045.7,12.86,6.07,-22.17,21.5,38.2,-2.9,207.76,6.56,43.52,2.99,187.63,-36.63,-1.9,17.99,7.89,-32.82,1.75,-6.77,13.18,862.06,129.38,-84.67,0.41,48.92,-53.69,5.71,12.69,67.92,206.11,18.06,-26.48,129.92,-39.5,64.59,-16.27,161.13,16.55,16.17,-74.17,15.75,11.5,7.31,-3.77,44.88,-17.62,8.25,46.85,4.36,18.23,24.85,-68.75,310.02,0.36,819.49,6.24,-71.15,-30.61,6.39,4.96,544.16,4.46,-20,12.79,131.97,-5.61,-12.54,136.04,14.05,22.11,8.95,56.41,8.43,2.77,3.81,0.12,15.43,-37.45,-17.24,-5.4,144.16,133.49,13.8,162.5,1.34,-0.2,48.9,11.28,7.65,4.81,10.15,-17.48,-33.86,7.48,0.35,-177.26,-17.25,3.31,2.83,0.45,-0.85,-4.4,199.74,129.85,-51.56,2.24,11.13,-5.08,109.47,-8.56,9.87,66.73,1.07,0.41,-12.08,-101.06,-11.3,13.31,-1.39,1.74,357.14,7.69,-21.59,-12.46,12.92,-9.16,154.37,-11.92,130.17,21.75,253.92,6.26,12.93,2.41,12.64,83.69,15.73,12.08,-4.52,87.17,-10.63,15.08,412.72,-12.77,64.23,-20.45,-38.48,40.41,-3.55,0.25,32.63,6.27,7.47,-18.76,389.96,7.94,-173.92,-9.1,351.54,293.16,5.42,-110.76,314.21,2.03,-9.83,-49.64,0.51,3.14,231.83,0.44,2.77,30.37,0.88,4.28,-9.22,15.6,11.28,-15.83,46.42,24.15,0.45,19.01,-5.42,-46.12,13.22,13.04,-440.2,-60.39,-28.26,-23.09,-63.86,162.2,30.64,-7.48,-0.44,9.24,233.2,17.21,3.54,267.78,-14.33,4.46,-86.19,5.11,-1.88,10.73,-198.11,11.91,17.03,159.6,7.48,-1.16,4.4,10.39,-70.99,131.58,357.75,0.7,-9.86,3.47,48.68,140.62,6.43,17.11,-40.73,18.39,26.39,8.26,-100.04,-1.22,38.79,8.16,68.99,0.46,-123.77,261.32,245.55,112.06,-15.8,22.1,-2.62,6.63,13.23,0.09,13.91,372.35,164.44,285.53,-5.01,21.22,22.74,-48.07,153.57,-28.09,108.4,140.4,8.33,95.16,-0.1,-46.45,788.82,-5.59,-109.57,-40.56,-211.01,18.43,150.56,6.14,-18.22,-36.96,-41.35,-0.76,9.83,5.44,440.14,1.44,-37.85,3.1,12.34,-17.43,1.2,23.28,176.67,-5.27,-25.78,19.67,16.9,4.87,-8.62,202.93,-7.62,5.77,-9.75,5.74,-3.57,-33.21,-26.8,185.36,92.44,-0.91,13.99,-115.78,10.92,100.47,-10.12,-347.16,12.95,-14.48,-14.59,2.46,-6.48,-11.52,0.37,0.7,1.17,67.07,1.26,-2.05,0.54,24.59,35.2,128.28,165.94,6.19,108.18],"QMAX":[5.91,2.27,17.76,5.48,440.32,77.09,52.64,130.19,2.27,183.92,721.25,55.54,926.35,56.73,124.12,55.73,1.95,257.23,6.28,261.79,18.47,17.88,17.09,217.9,351.18,78.79,135.52,90.13,38.77,34.75,129.94,22.23,212.97,105.69,136.94,51.3,18.16,12.37,37.43,36.75,74.03,864.47,926.68,6.45,96.64,440.67,1097.41,772.11,134.45,406.66,934.73,36.02,55.02,89.55,58.34,71.66,137.39,387.88,54.91,550.69,36.8,38.05,158.2,1.85,18.61,108.35,906.61,22.29,550.69,32.54,36.92,57.03,38.08,18.74,11.64,338.66,18.09,37.72,895.23,394.45,36.4,2.25,93.16,37.66,21.27,37.74,928.89,57.41,31.94,439.37,18.52,387.67,16.99,272.25,34.64,926.35,111.23,11.52,11.76,58.16,396.02,686.73,133.11,38.67,160.36,2.05,18.14,80.51,257,441.85,962.2,88.39,17.88,522.74,661.9,266.17,58.35,7.47,19.51,137.29,2.27,2.23,228.16,41.67,95.69,273.49,34.35,134.54,37.39,54.3,105.34,921.62,38.01,38.02,39.12,162.4,78.13,58.23,276.19,76.08,921.52,848.76,51.94,124.68,79.69,69.01,70.15,416.7,934.81,88.33,77.91,525.34,926.26,34.8,55.98,18.19,72.02,3.31,72.95,57.69,1.52,19.19,37.24,2.51,1.83,184.46,89.61,441.85,167.72,22.39,17.33,113.97,70.25,6.66,6.78,67.92,53.7,243.61,36.79,178.47,62.23,229,439.2,38.13,34.41,null,37.1,38.2,47.19,54.59,76.43,58.19,550.97,53.75,387.88,38.83,261.7,52.83,19.8,37.43,54.59,130.01,76.85,22.35,116.07,943.64,441.04,257.61,2.18,133.84,180.11,36.34,38.36,514.15,548.57,54.7,108.06,313.01,165.76,388.17,36.29,440.69,34.27,38.02,126.16,55.67,134.98,38.05,52.25,97.07,223.07,38.05,264.94,38.37,36.89,57.03,344.9,396.38,1.83,null,18.41,261.6,196.08,36.73,79.1,576.78,16.93,142,38.48,441.04,20.49,34.61,439.2,38.85,37.86,37.94,92.96,35.62,140.98,19.14,55.07,417.98,98.4,89.54,22.15,389.83,439.2,38.37,440.69,4.44,5,133.84,76.52,75.62,37.58,37.27,34.39,224.4,37.23,54.46,533.39,182.2,74.73,37.72,5.65,74.55,14.22,532.96,258.91,151.81,8.91,38.28,56.35,882.86,32.89,75.02,null,51.3,2.29,159.67,542.73,35.25,36.37,11.36,18.14,926.47,58.06,102.6,108.27,38.26,31.09,920.31,101.32,441.04,37.49,1765.36,69.67,88.87,19.16,36.8,103.18,72.71,34.47,22.97,550.69,31.98,35.69,779.29,114.67,196.98,45.83,220.75,76.5,13.93,1.58,214.13,36.72,17.21,172.47,934.54,37.27,517.55,60.51,411.66,390.4,36.58,395.59,415.26,16.91,104.76,249.65,19.86,35.43,545.68,2.24,51.25,58.12,134.08,37.76,96.56,38.29,51.11,148.65,83.58,88.83,2.26,86.17,438.72,508.02,126.73,37.58,1378.19,337.04,131.88,36.22,311.52,429.61,77.14,77.35,11.99,35.62,255.23,53.24,18.56,1865.83,33.57,189.31,388.7,126.09,38.53,56.22,507.73,36.16,58.18,267.36,37.59,13.41,133.02,95.06,516.03,441.04,926.47,3.12,35.77,13.73,89.84,394.86,14.78,1862.29,384.34,76.11,37.45,36.26,399.88,14.28,75.85,56.27,214.23,2.24,402.15,350.36,371.11,133.78,45.85,378.21,74.7,76.75,126.73,4.78,52.75,934.73,281.92,926.35,18.9,106.77,90.08,380.36,920.41,698.07,274.2,391.57,75.67,281.63,10.73,177.22,null,91.67,291.71,70.17,709.44,35.76,276.81,19.49,36.34,177.81,164.3,106.84,53.88,17.8,1096.33,17.78,474.42,90.21,34.16,93.03,3.61,51.91,273.94,34.48,124.56,37.4,34.92,54.32,173.2,932.68,34.95,19.07,111.7,35.84,76.87,163.91,106.62,932.68,272.77,28.99,38.64,339.05,38.23,266.17,53.52,859,95.65,32.66,31.68,38.98,107.59,220.49,2.23,17.82,11.6,198.07,17.03,442.99,18.65,335.96,73.19,439.38,175,77.69,274.2],"QMIN":[-4.56,-1.08,-7.14,-4.19,-172.59,-22.54,-51.72,-53.53,-1.07,-65.3,-258.71,-19.16,-297.68,-17.84,-49.84,-19.01,-0.93,-74.4,-4.82,-106.67,-19.35,-7.03,-7.79,-81.16,-139.11,-31.69,-38.9,-93.03,-11.06,-34.26,-53.91,-20.83,-93.45,-43.84,-47.24,-23.41,-6.73,-9.36,-12.32,-13.04,-25.54,-360.97,-298.31,-4.91,-27.81,-172.15,-373.91,-269.94,-49.76,-144.75,-291.52,-35.35,-19.81,-35.15,-16.23,-27.89,-46.45,-163.4,-19.88,-185.15,-13.01,-11.59,-62.81,-0.88,-6.28,-39.12,-319.44,-20.98,-185.15,-32.11,-12.88,-17.62,-11.73,-6.17,-10.2,-151.76,-6.79,-12.09,-330.78,-157,-13.44,-1.06,-29.49,-12.17,-20.07,-12.11,-296.1,-17.22,-31.24,-173.3,-6.39,-163.73,-7.92,-94.92,-15.2,-297.68,-38.16,-10.09,-8.89,-16.52,-155.83,-294.62,-51.25,-11.1,-150.95,-0.97,-6.75,-30.07,-110.85,-171.27,-263.65,-36.19,-7.04,-212.37,-257.62,-101.5,-16.26,-2.56,-14.74,-46.58,-1.04,-1.07,-78.83,-36.5,-28.93,-94.1,-15.5,-136.29,-12.45,-20.49,-99.02,-304.73,-11.74,-11.81,-10.71,-61.79,-77.07,-16.49,-91.63,-23.59,-304.79,-377.67,-22.8,-59.39,-30.77,-69.9,-58.1,-134.5,-291.47,-36.33,-21.66,-209.84,-297.74,-14.94,-18.76,-6.74,-27.47,-2.54,-68.71,-17.02,-0.73,-5.72,-12.54,-1.91,-0.87,-132.67,-34.82,-171.27,-77.11,-20.99,-7.61,-35.56,-29.33,-5.1,-5.13,-69.02,-20.98,-88.46,-13,-79.11,-51.37,-77.02,-173.43,-11.64,-15.34,null,-12.76,-11.61,-41.44,-20.19,-34.12,-16.5,-184.89,-21.08,-163.4,-10.97,-107.36,-52.04,-15.12,-12.32,-20.12,-54.04,-22.64,-21.22,-33.32,-282.01,-172.05,-110.43,-1.05,-49.89,-77.84,-13.47,-11.38,-221.73,-187.16,-19.97,-41.25,-116.73,-79.17,-163.4,-35.42,-172.14,-15.52,-11.77,-127.56,-19.09,-48.75,-11.72,-22.44,-27.44,-83.7,-11.77,-103.74,-11.4,-13,-17.63,-146.06,-154.99,-0.85,null,-6.45,-106.39,-61.88,-13.12,-31.46,-158.19,-7.97,-41.87,-11.33,-172.05,-19.24,-33.92,-173.43,-10.95,-11.95,-11.87,-29.81,-14.19,-43.31,-5.77,-19.63,-132.47,-86.29,-34.98,-20.9,-161.16,-173.43,-11.44,-172.14,-2.07,-3.81,-49.89,-23.19,-23.96,-12.23,-12.57,-33.64,-82.22,-12.61,-20.26,-201.12,-75.83,-70.41,-12.09,-4.3,-24.97,-12.43,-203.19,-109.58,-69.25,-4.11,-11.5,-18.42,-343.24,-32.29,-24.74,null,-23.49,-1.06,-61.42,-582.68,-34.6,-13.43,-10.08,-6.75,-297.63,-16.66,-44.69,-39.2,-11.55,-30.76,-305.64,-48.12,-172.05,-12.33,-686.67,-30,-35.71,-5.75,-12.99,-46.25,-27.05,-15.34,-21.7,-185.15,-31.54,-16.43,-324.79,-32.56,-77.17,-46.3,-85.54,-34.05,-12.27,-0.74,-85,-13.13,-7.73,-48.34,-291.64,-12.59,-217.25,-61.08,-139.21,-161.16,-13.23,-155.88,-136.33,-7.99,-42.6,-261.82,-14.93,-14.41,-189.97,-1.07,-23.49,-16.6,-49.15,-12.05,-27.95,-11.56,-23.46,-50.73,-38.78,-35.69,-1.04,-24.25,-174.15,-227.3,-47.83,-12.16,-459.09,-153.26,-52.24,-35.5,-132.09,-183.48,-22.46,-22.26,-9.06,-14.25,-112.31,-21.47,-6.34,-585.95,-32.95,-59.87,-162.64,-48.29,-11.27,-18.44,-226.73,-13.72,-16.56,-100.98,-12.2,-11.89,-50.29,-83.34,-219.17,-172.05,-297.63,-1.46,-35.23,-6.28,-34.84,-156.12,-6.64,-588.16,-167.04,-23.62,-12.39,-13.55,-151.38,-12.55,-77.06,-18.41,-59.77,-1.05,-149.17,-140.73,-119.67,-50.04,-40.5,-162.35,-24.78,-33.79,-47.83,-3.57,-21.97,-291.52,-85.82,-297.68,-14.44,-42.81,-34.56,-109.91,-305.58,-282.17,-93.22,-160.95,-23.96,-85.71,-9.53,-80.27,null,-33.01,-137.41,-66.45,-271.31,-14.05,-90.88,-5.42,-35.59,-79.93,-56.85,-42.56,-20.8,-7.13,-374.64,-7.11,-138.49,-34.45,-15.67,-31.43,-1.69,-22.86,-93.65,-33.72,-59.19,-12.46,-14.96,-20.39,-47.67,-293.14,-30.8,-5.8,-37.85,-14.07,-22.75,-56.98,-40.75,-293.14,-95.02,-28.41,-11.12,-151.21,-11.61,-101.5,-50.38,-367.12,-28.95,-32.18,-29.92,-10.82,-101.48,-86.14,-1.07,-7.09,-10.23,-76.34,-7.9,-169.92,-14.16,-93.23,-26.48,-173.28,-49.16,-21.97,-93.22],"VG":[1.006206,1.031909,1.005551,1.01198,1.079291,1.062067,1.048817,1.029584,1.024675,0.996091,1.046197,1.049578,1.054691,1.020856,1.052152,1.029422,1.013689,1.021096,1.012805,1.074804,1.069692,1.043394,1.06611,1.049295,1.028233,0.98494,1.046182,1.036757,1.065269,1.018064,1.001541,1.072146,1.040583,1.0548,1.023645,1.016623,1.029038,1.051035,1.006139,1.039638,1.04396,1.057043,1.044347,1.041392,1.006263,1.035299,1.063198,1.032774,1.024009,1.063763,1.068998,1.029847,1.073365,1.040649,1.019135,1.00979,1.038657,1.029789,1.046149,1.026457,1.045212,1.051902,1.019674,1.026125,1.004865,1.040018,1.105045,1.021438,1.0265,1.015573,1.038943,1.030396,1.04168,1.028915,1.052722,1.024907,1.045292,1.049261,1.05352,1.025403,1.046165,1.078389,1.079057,1.044277,1.079319,1.031925,1.044209,1.005778,1.041486,1.037844,1.061536,1.055274,1.040804,1.018729,1.023406,1.052726,1.047818,1.020156,1.0492,1.056131,1.043102,1.050852,1.077705,1.021788,1.038338,1.056511,1.066953,1.080207,1.072679,1.034553,1.008592,1.03273,1.026543,1.050714,1.048234,1.064827,1.070558,1.014181,1.036195,1.020141,1.02967,1.023164,1.000857,1.055141,1.068687,1.040978,1.025004,1.016849,1.047704,1.043025,1.040828,1.053565,0.983266,1.049474,1.041748,1.049212,1.017237,1.050935,1.044905,1.041924,1.052984,1.054923,1.036409,1.026597,1.013897,1.020441,1.039499,1.05096,1.069288,1.044662,1.055463,1.030206,1.054536,0.991705,1.079986,1.044122,1.000604,1.060615,1.05418,1.052878,1.011629,1.061022,1.049271,1.052968,1.020023,1.05077,1.043371,1.034318,0.999852,1.072644,1.0681,1.061763,1.02503,1.017094,1.023658,1.006379,1.056991,1.03763,1.032146,1.012423,1.051571,1.027251,1.069265,1.016523,1.03247,1.08873,1.014746,1.047796,1.055303,1.041678,0.997085,1.065868,1.056276,1.04519,1.029628,1.079121,1.075232,1.045127,1.019651,1.006097,1.03827,1.023915,1.020807,1.018948,1.067132,1.065964,1.059844,1.013624,1.032178,1.030169,1.025431,1.041028,1.00126,1.062798,1.035379,0.997709,1.058708,1.084761,1.029497,1.026381,1.030834,1.035477,1.046886,1.044945,1.029014,1.060173,1.012943,1.021034,1.026951,1.032708,1.05962,1.042513,1.060214,1.029072,0.999283,1.023094,1.016453,1.077662,1.017661,1.050918,1.013671,1.01711,1.02141,1.032206,0.999193,1.010847,1.024208,1.066547,1.039119,1.059728,1.019796,1.036687,1.069297,1.05005,1.040247,1.073131,1.042233,1.039942,1.022686,1.051599,1.028053,1.033192,1.044876,1.027623,1.020563,1.068296,1.069324,1.062911,1.035474,1.06272,1.053038,1.030285,1.052648,1.03955,1.018589,1.059135,1.040167,1.059702,1.044318,1.019681,1.048836,1.023151,1.061776,1.04927,1.006979,1.039098,1.067508,1.072972,1.021364,1.054352,1.059554,1.034874,1.057395,1.035348,1.01545,1.050569,1.005494,1.041244,1.021983,1.011274,1.061166,1.018401,1.051438,1.015924,1.063822,1.105689,1.049,1.023182,1.077356,1.05743,1.001327,1.063327,1.046078,1.0598,1.041439,1.064044,1.020123,1.041341,1.055712,1.042161,1.009808,1.068735,1.003946,1.018899,1.026473,1.020165,1.028692,1.038035,1.031918,1.048258,1.019461,1.063184,0.995795,1.029274,1.032948,1.039775,1.062314,1.031482,1.019864,1.067028,1.064637,1.018313,1.034164,1.085651,1.041753,1.032192,1.03946,1.141159,1.013527,1.021227,0.996786,1.043938,1.038661,1.018011,1.029262,1.019445,1.039201,0.994824,1.053365,1.064292,1.059908,1.046268,1.047648,0.987105,1.03915,1.01651,1.006942,1.062877,1.030805,1.047972,1.048072,1.062949,1.02462,1.022999,1.07064,1.05765,1.019012,1.012126,1.055666,1.051187,1.034052,1.043313,1.051715,1.032911,1.014858,1.066537,1.042814,1.030076,1.046726,1.061428,1.038963,1.063951,1.042173,1.04735,1.005566,1.043279,1.026663,1.004388,1.014496,1.031779,1.059739,1.105479,1.052921,1.030375,1.016183,1.012113,1.06851,1.030612,1.029503,1.033047,1.042085,0.994679,1.039675,1.01868,1.012514,1.057274,1.028765,1.036344,1.017989,1.062735,1.033404,1.000638,1.057002,1.019127,1.053056,1.035071,1.039659,1.047945,1.06304,1.015679,1.068185,1.083645,1.055,1.020992,1.02191,1.005674,1.058289,1.063382,1.050833,1.018041,1.042456,1.063893,1.052835,1.01361,1.03306,1.06101,1.05367,1.064422,1.030795,1.053137,1.019521,1.058011,1.067644,1.059307,1.01497,1.059416,1.045102,1.006884,1.039615,1.078014,1.022564,1.045078,1.042275,1.046146,1.055375,1.023003,1.019996,1.009283,1.055846,1.064508,1.049183,1.018144,1.041179,1.029789,1.056768,1.009953,1.008996,1.055026,1.046456,1.051013,1.027559,1.037687,1.056528,1.047011,1.021928,1.015122,1.041085,1.045004,1.064772,1.038824,1.050147,1.045593,1.027038,1.052269,1.022201,1.002676,1.025721,1.02063,1.02106,0.982562,1.045155,1.01907,1.026751,1.04489,1.048734,1.049339,1.037874,1.020141,1.057766,1.018061],"MBASE":[100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100,100],"GEN_STATUS":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"PMAX":[16.2,5.38,40,100,1000,160,100,300,5.37,100,1600,120,2000,120,280,120,100,540,100,600,100,100,40,480,800,180,100,276.09,80,100,300,65.3,500,240,300,120,100,33.58,80,80,100,2000,2000,17.57,200,1000,2400,1700,300,900,2000,107.83,120,200,100,400,300,900,120,1200,80,100,360,100,40,700,2000,65.63,1200,100,100,120,100,40,100,800,100,80,2000,900,80,5.31,200,80,100,80,2000,120,100,1000,40,900,41.06,600,100,2000,100,32.97,31.92,100,912.78,1600,300,100,472.16,100,40,180,600,1000,2000,200,40,1200,1500,600,100,16.12,100,300,100,100,500,119.3,200,600,80,409.09,100,100,100,2000,80,80,80,360,234.52,120,600,160,2000,2000,120,700,180,100,196.72,900,2000,100,160,1200,2000,80,120,40,160,9.05,214.86,120,100,40,80,6.83,100,493.35,200,1000,400,100,40,240,100,100,18.41,206.86,120,540,100,420,100,500,1000,100,100,630,80,80,135.27,120,180,120,1200,100,900,80,600,100,100,80,100,300,160,66.09,100,2000,1000,600,6.2,300,420,100,80,1200,1200,120,240,700,400,900,100,1000,100,100,100,100,300,80,120,200,500,100,600,80,80,120,800,900,100,4188.95,40,600,420,80,180,2700,100,300,100,1000,60.24,100,1000,80,100,100,100,80,300,100,100,900,281.85,200,65.3,900,1000,100,1000,10.46,13.63,300,160,100,80,80,102.79,500,100,120,1200,420,220.12,80,100,160,40.68,1200,600,360,21.23,100,120,2000,100,160,100,120,100,360,1689.14,100,100,32.74,40,2000,100,240,240,80,93.47,2000,249.06,1000,100,4000,160,200,40,80,240,160,600,67.76,1200,95.98,85.14,1800,240,440,100,500,600,39.98,100,480,80,100,360,2000,100,1200,100,900,900,80,900,900,100,240,769.94,53.76,80,1200,5.32,120,120,300,80,200,80,100,100,700,200,100,180,1000,1200,280,100,3000,800,300,108.38,720,1000,160,160,32.53,100,600,120,100,4000,100.51,300,900,280,80,100,1200,80,120,600,80,100,300,272.28,1200,1000,2000,7.35,107.29,32.7,100,900,100,4000,900,160,80,80,900,40.96,100,120,200,5.3,900,800,800,300,131.82,880,100,180,280,12.9,120,2000,600,2000,51.54,240,200,800,2000,1600,600,900,100,600,100,420,1041.6,200,709.87,207.27,1600,80,600,40,100,420,360,240,120,100,2400,40,1000,100,80,200,100,100,600,103.03,300,100,100,100,360,2000,100.36,40,240,100,160,360,100,2000,600,86.73,80,800,100,600,100,2000,200,97.98,100,100,317.09,500,100,100,100,440,41.16,1000,100,100,100,1000,100,160,600],"PMIN":[0,0,0,-192.67,333.33,0,-238.93,100,0,-207.18,533.33,0,666.67,0,0,0,-53.8,0,-143.2,200,-68.89,-360,0,160,266.67,0,-61.6,0,0,-28.86,100,0,166.67,0,0,0,-148.53,0,0,0,-118.93,666.67,666.67,0,0,333.33,800,566.67,0,300,666.67,0,0,0,-239.07,100,100,300,0,400,0,-165.54,0,-166.27,0,200,666.67,0,400,-134,-165.47,0,-328.67,0,-232.8,266.67,-134.67,0,666.67,300,0,0,66.67,0,-182.13,0,666.67,0,-252,333.33,0,300,0,200,-120.4,666.67,-0.8,0,0,-322.4,312.78,533.33,0,-41.57,39.35,-22.7,0,0,200,333.33,666.67,0,0,400,500,200,-161.73,0,-71.05,100,-111.33,-51.26,166.67,0,0,200,0,0,-427.2,-134,-57.6,666.67,0,0,0,0,0,0,200,0,666.67,666.67,0,200,0,-97.2,0,300,666.67,-126.8,0,400,666.67,0,0,0,0,0,0,0,-297.87,0,0,0,-296.13,0,0,333.33,133.33,-27.07,0,0,-181.73,-41.79,0,0,0,0,-143.2,0,-56.4,166.67,333.33,-35.3,-60.67,-630,0,0,0,0,0,0,400,-494.4,300,0,0,-429.07,-117.87,0,-167.2,0,0,0,-34.93,666.67,333.33,200,0,100,0,-16.78,0,400,400,0,0,233.33,133.33,300,-30.6,333.33,-33.47,-28.37,-36.13,-179.33,100,0,0,0,166.67,-102.53,0,0,0,0,266.67,300,-64.21,1333.33,0,200,0,0,0,800,-70,100,-172.13,333.33,0,-14.98,333.33,0,-229.07,-40.51,-727.6,0,0,-105.2,-154.67,300,0,0,0,300,333.33,-34.77,333.33,0,0,100,0,-53.73,0,0,0,166.67,-16.77,0,400,0,0,0,-206.8,0,0,400,0,0,7.08,-70.01,0,666.67,-116.8,0,-1792.53,0,-258.53,0,51.19,-73.05,-212,0,0,666.67,-527.73,0,0,0,0,666.67,0,333.33,-128.53,1333.33,0,0,0,0,0,0,100,0,400,0,28.38,600,0,146.67,-98.94,166.67,100,0,-239.2,160,0,-99.87,0,666.67,-136.67,400,-116.4,300,300,0,300,300,-162.53,0,32.08,0,0,400,0,0,0,100,0,0,0,-193.73,-37.07,200,0,-115.34,0,333.33,400,0,-272.27,1000,266.67,0,0,0,333.33,0,0,0,-76.67,200,0,-459.87,1333.33,0,88.67,300,0,0,-16.8,400,0,0,200,0,-65.83,100,0,400,333.33,666.67,0,0,10.9,-52.93,300,-908.93,1333.33,300,0,0,0,300,0,-270.04,0,50.53,0,300,266.67,266.67,100,0,200,-52.67,0,0,0,0,666.67,200,666.67,0,0,0,266.67,666.67,533.33,200,300,-36,200,-251.87,0,0,0,236.62,0,533.33,0,200,0,-20.85,0,0,0,0,-11.66,800,0,333.33,-180,0,0,-100.92,-86.67,200,0,100,-184.4,-345.47,-49.7,0,666.67,0,0,0,-405.33,0,0,-311.73,666.67,200,0,0,266.67,-340.94,200,-82.4,666.67,0,0,-29.27,-61.58,0,166.67,-53.13,-14.07,-120,146.67,0,333.33,-318.97,28.47,-49.6,333.33,-441.87,0,200],"PC1":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"PC2":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"QC1MIN":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"QC1MAX":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"QC2MIN":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"QC2MAX":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RAMP_AGC":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RAMP_10":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RAMP_30":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RAMP_Q":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"APF":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"cost_model":[2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2],"STARTUP":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"SHUTDOWN":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"NCOST":[3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3,3],"coeffs":[[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0],[0,1,0]]},"branch":{"from":[5147,5147,427,427,5960,5960,4481,4481,5205,5205,5773,5773,5214,5214,2971,2971,7561,7561,7556,7556,132,132,5044,5044,6883,6883,6494,6494,7146,4735,4735,3615,3615,2549,2549,7004,8381,8381,3409,3409,1000,1000,6060,7965,4363,4363,425,425,4799,4799,4968,4968,7699,7699,3097,9024,1815,6542,6069,6069,6069,6069,1968,1968,1968,1968,1968,1968,1968,9192,9192,9192,8574,8574,8574,8574,3493,2299,6826,7563,4427,8335,5155,271,2449,4665,4495,3493,4586,228,6826,7563,4427,8335,5155,271,5776,2449,4665,4495,5587,4423,4929,4929,4929,4929,1815,1815,1616,1616,9064,9064,1317,1317,8605,8605,1163,1163,913,2107,2107,2107,913,6704,228,2441,955,955,3506,228,228,8964,5776,659,659,659,659,659,659,659,792,7563,7279,8335,2449,4665,4495,5416,5416,8964,3659,5762,3242,7563,4427,3242,271,3242,5097,8181,8181,9025,7563,7563,7563,7563,7563,2449,4665,4495,7563,4427,4427,4427,4427,2449,4665,4495,4427,5210,8179,8179,7279,8335,5155,271,2449,4665,4495,1611,5509,8335,5155,2449,4665,4495,7762,5155,5155,4665,4495,5155,271,4665,4495,271,1579,7051,5776,317,4665,2449,4665,1611,6561,6561,6561,4717,4241,4241,1479,4241,4241,2248,2248,3744,3744,5991,5991,5991,5991,5991,5991,5991,4510,4510,5697,5697,5189,2917,6679,6679,6679,7413,5189,2358,2358,4717,5787,5787,5787,5787,8285,7392,6632,930,7834,7834,1418,1418,2921,2921,8353,8353,8353,8353,6261,1872,1872,1872,710,710,2193,2193,7644,7644,7644,7644,7644,6632,2507,3095,3095,5425,5425,5425,7431,7431,7431,7431,2343,2236,3821,3821,3821,3821,6261,4124,4124,4124,4124,6663,6663,6663,4855,9162,6769,6964,6964,6632,6632,6632,8504,6632,6632,6632,6632,3650,3650,3650,3650,1618,1618,8547,8547,8124,8419,5125,5125,2471,2471,3076,4182,4182,42,42,6292,6292,6292,6292,929,929,8671,709,709,8159,8159,8159,8159,8159,8159,8159,8159,201,3193,3193,3193,3193,3193,3193,2301,2301,4644,4644,1458,1458,1458,1458,1458,1458,3065,4450,1185,1240,3500,3500,6359,6454,7833,7833,4253,4253,4230,4230,621,621,2962,2962,4958,4958,2642,2642,2642,2642,2642,2642,4165,4165,1793,1793,1793,4663,4663,4663,4663,6138,6138,5280,8534,5121,3961,3961,3961,3961,976,976,976,976,1600,1600,5771,5771,9216,9216,9216,9216,9216,429,6660,1439,649,8417,8417,8417,5617,5617,8396,8806,4542,4542,4542,4542,7510,7510,7510,7510,7510,7510,7510,7510,5409,5409,5409,5409,2416,2416,2416,2416,9001,9001,4809,2538,2081,2081,3592,3592,3592,1549,1549,3282,3282,3282,3282,8285,8285,8285,267,1200,1200,1200,1200,3549,3549,1409,1409,1409,1409,4407,4407,7058,236,236,2916,2916,2916,2962,2962,3747,3747,932,932,8087,8087,8087,8087,1639,1639,2907,2907,481,1894,4890,5890,5391,3544,1344,869,869,5685,2730,2730,2730,2459,1185,1185,2668,2668,6564,6564,4336,7196,4600,7573,7573,7413,8719,8719,7508,6183,6183,6183,6183,1602,1602,7999,7999,7999,1086,6443,6443,2009,6443,1121,4204,2907,2907,477,1133,3178,3792,6499,6499,75,75,7137,3673,3673,3673,5685,3378,3378,3378,3378,693,693,693,693,6994,6994,6994,6994,6994,3843,3843,1021,1021,1021,1021,8138,8138,6669,5511,4338,4338,4338,8946,8946,8946,5970,5970,5332,5332,5332,5332,5332,3633,3633,3633,3633,3629,4112,1645,1645,4945,1957,1957,7417,7417,7417,7417,3489,1347,3813,5366,5366,8352,1869,1869,5767,2800,2800,2800,2800,8870,8870,7096,7096,7096,7096,5780,5780,4291,4291,5512,7685,5463,1013,1741,51,51,51,7805,7805,7805,7805,7805,6932,6932,6932,6932,6953,6953,3342,6186,8504,1282,9043,9043,9043,9043,7139,7139,7139,4336,731,6769,6769,3178,3178,3178,3157,3157,477,6769,6769,8858,8858,8858,2403,6192,6192,7669,7669,7392,1114,1114,3066,264,2188,7428,5170,5170,8756,8756,6009,6009,3150,3150,1632,1632,3061,3061,3061,3061,699,699,699,3584,3584,5034,5034,1461,1461,5823,5280,5280,5280,5280,7303,4954,4317,4317,8702,5163,3489,1347,3687,3687,1232,1232,7428,4588,8939,8939,6209,519,429,1894,4062,4062,6841,6841,8710,8710,970,6039,6039,7973,7973,7973,6877,6877,8981,8981,1841,1841,3582,3582,2009,8034,4652,1752,1752,7347,7347,4896,4896,3736,739,739,739,739,6092,1393,1393,8337,2235,8512,8512,7929,7929,299,299,5117,5117,6397,7075,7075,4274,2946,5096,5096,5096,1115,1115,3966,1439,1439,9201,9201,8561,8561,8561,8561,8561,2730,2730,6127,6127,6127,7600,473,473,7395,7395,7395,5435,5435,5435,5435,5435,5435,2437,2437,2437,2437,2437,3792,6299,3792,3792,8702,8702,8702,957,957,5239,8438,8438,4290,266,3275,8247,8374,7193,1064,1064,1064,7877,986,986,7257,5873,8147,8147,8147,6879,4556,2412,2412,2412,2412,4855,4855,4855,3268,3268,6397,6397,6397,6397,3665,3665,3665,6436,6436,72,1520,6985,6985,6985,489,489,4290,4290,4290,797,797,797,7929,7929,7929,4592,4592,6040,1175,3111,3111,3111,8396,8396,8396,8396,8396,1491,1491,849,849,849,6092,3840,3840,3840,3840,5091,5091,5091,7446,1741,483,483,5111,6596,8701,8701,2236,8575,8664,5202,5202,5202,6836,5923,7137,7137,5831,5919,8871,2504,3233,3233,8149,8149,5828,5828,8236,1168,1168,1168,2686,2225,3798,3544,4906,3427,3427,4890,4890,8867,8867,4428,4428,4428,4428,3644,3644,6936,8240,6543,6543,3275,8163,3425,2172,8658,6090,3106,3106,8163,7249,7249,6783,6783,1121,3487,3442,4856,3076,5884,8207,8207,8207,8207,6877,6877,5042,5042,2566,4897,7475,1294,6681,6681,6681,6681,7819,6333,8534,8534,4026,4204,731,731,731,3728,2764,2764,2764,415,415,7287,7287,947,3734,2551,8806,8806,8806,249,1741,249,249,249,1391,32,3008,6174,8066,442,1271,869,869,602,602,6484,6484,7918,5511,5511,5511,7611,7611,7611,686,2172,1697,1697,179,1728,1850,1850,3109,3109,5726,7659,6174,527,527,527,6496,4652,6656,6656,6656,2658,3291,7406,7406,7406,1013,1013,7918,7918,5831,7918,77,8124,33,6490,6490,4371,2896,5767,2978,2978,3629,9039,1479,7343,8338,8338,4026,7821,7821,9097,9097,9097,9097,4315,1942,3966,3966,3966,5890,8210,8210,642,1697,1697,1421,2126,2844,1638,3163,3163,6454,8571,8571,2091,4953,2667,2667,8819,751,751,751,5289,3113,172,7685,5821,7283,7283,3468,3468,6244,6244,6544,7463,1030,1030,1030,1030,3067,5608,5608,5608,7002,2060,3544,869,869,4397,1513,916,916,602,6456,4224,2297,9162,5391,2517,5163,2785,2785,4957,807,6299,8247,8247,7630,8993,6879,3662,8242,5494,5494,6145,6145,4652,3109,3109,4026,2355,1666,4493,1513,6604,3495,1985,4957,4651,4651,7795,2700,4772,4772,442,4238,7366,7366,754,1599,8079,230,3027,4652,6315,6315,6315,2622,6797,4467,1728,5793,5793,7688,8301,1501,6022,8776,8776,2143,2143,5465,7632,5290,5290,5025,5025,1437,6654,6654,7351,4314,5803,6757,6757,5019,2930,1436,1851,8331,6220,9203,9203,9203,9203,118,118,2426,2426,2426,2426,2426,2426,2426,2426,2426,3051,3036,8651,8651,903,8732,8732,2273,5131,6629,6629,413,413,3248,3248,3248,1146,1146,8900,6071,6071,3293,3293,3293,3293,4689,4689,3218,3218,3218,6806,6806,6806,6806,6806,6806,6806,9140,9140,9140,9140,9140,7070,7070,7070,7070,8535,5477,5477,3145,7770,7770,3,3,7267,7267,7267,7267,7267,7267,7267,7267,7267,4918,4918,4918,6854,8311,2770,9241,3083,3083,3083,1566,1566,8683,8683,8683,8683,8683,8683,8683,8683,8683,8683,8683,8683,3768,2276,2276,7766,7766,839,839,4506,4506,4506,7273,7273,7273,7273,6104,7580,1188,1188,3971,3971,6845,8294,7115,619,5418,5120,6692,6692,3445,3445,3445,3445,3445,6114,6114,6114,6114,6114,6114,7264,7264,7982,7982,7982,7982,7982,1604,2842,1354,1354,891,891,8312,8312,6306,4826,4826,4826,4826,9128,7014,720,720,1711,1711,1711,1711,8209,8209,1035,1035,1035,1035,1035,1035,2527,8669,6206,6206,3240,3240,3240,3240,3240,3240,3240,3240,3240,1249,819,2304,2304,9174,9174,9174,9174,2924,2924,59,59,6510,6510,6510,1275,6426,6426,1758,1758,1758,1758,1758,1758,1758,8030,8030,8030,8030,8030,8030,8030,4615,3137,6271,6252,5533,8361,8361,609,609,609,609,609,3654,1355,1355,1355,1355,1355,1355,1355,5856,5856,5856,5856,5856,5856,8265,6151,4005,4005,5723,5723,2327,2327,207,207,3205,3205,3205,3205,3205,3205,4683,4683,4683,4683,4683,4683,4683,4683,5691,5691,5350,5350,2361,2361,2044,4197,5699,7809,7222,4402,6857,6857,6857,6857,5016,5016,6112,6112,6112,6112,8860,8860,8860,8860,8860,2489,3985,3985,3985,3985,2806,2489,2489,658,658,658,3502,3502,6313,6313,5944,3183,1005,8787,6636,9109,6961,6961,5077,7471,7471,549,549,549,5002,1888,1888,5490,5490,5490,5490,5490,5490,3075,564,564,564,4331,2877,2854,2854,9112,9112,9112,9112,9112,9112,9112,9112,6168,7653,7341,4701,1672,3880,6648,3609,2782,1844,4353,2166,2166,1043,4049,4520,1704,8107,5664,4482,8795,2337,455,455,455,455,8225,5413,5413,5413,2591,2591,2591,2591,2591,2591,2591,9011,8689,3085,1568,3204,3557,3557,416,416,3255,3255,7373,4251,4251,4251,6376,6376,6376,9185,9185,8653,908,7030,4205,7325,5857,5857,3707,900,2918,2918,6532,6532,6532,6532,4494,4494,6828,3670,5137,1334,8448,8448,8448,8448,8448,8448,4685,7485,7485,7776,5971,2786,972,8906,8906,2656,2656,3519,3519,1775,1775,5641,5641,1096,7380,7380,3543,3543,2372,2372,367,367,367,1833,1833,1833,1833,1833,5388,5388,6110,6110,7583,7583,26,26,26,26,26,26,7691,7691,7691,7691,7691,7691,7691,1876,113,7752,7752,7752,4952,4952,6119,6119,6119,7905,7905,7905,7905,7905,7905,1768,4245,3698,750,750,750,3499,3499,3499,3499,3499,3499,7289,3018,2702,9131,6308,4831,5410,3082,3082,3082,3082,3082,3082,6224,6224,6224,2174,2174,2174,2083,2083,2083,2083,2083,2083,2083,2083,2083,2083,2083,8853,8853,8853,8853,8853,8853,2938,2938,2938,2938,2938,2938,9189,9189,9189,9189,9189,9189,9189,9189,9189,2801,2801,453,8691,8691,8691,8691,8691,2446,2627,4951,4951,4623,4623,4623,4623,4623,1609,1609,1609,4368,5481,7913,506,2980,4554,4554,6844,3672,6219,8997,1852,1852,2931,2931,2598,2598,2558,8834,7377,1265,1265,8060,6922,6922,8369,8961,8961,4185,4185,7895,7895,7895,7895,5589,5589,5589,5589,5589,5589,5589,5589,1001,1001,1001,1001,1001,1001,1001,1001,1001,1001,7438,7438,1301,1301,1301,1301,1301,778,778,778,778,5297,3657,3657,3657,3657,3657,3657,3657,6472,6472,1198,1198,7473,7473,7473,346,346,3184,2654,2654,4144,4144,4144,4144,4144,3422,6624,6624,6624,6624,6624,6624,6624,6624,6624,6624,3353,2479,2479,5482,5482,5482,5482,5482,5482,5482,5482,5482,4525,9066,9066,9066,7886,7886,7886,6416,6416,6416,6416,7831,7831,7831,5525,5525,5525,5525,5525,8511,8511,3400,2101,2101,2101,3919,3919,3919,6675,4711,4711,4711,4711,4711,4711,4711,4711,4513,2043,6714,6371,513,4970,4970,4970,4970,4970,4970,7955,7955,7955,7955,5093,2328,9180,9180,292,9002,8439,8439,4974,4974,747,6909,444,1459,1459,3601,1251,1093,5709,3825,1415,4549,3072,3072,5007,5007,757,757,757,757,757,757,3758,3758,3903,5743,8626,8626,2161,2161,5003,6474,6474,6474,6474,6474,5334,7961,1592,3187,6041,3697,3697,3697,3697,6952,6738,6738,6738,6738,6738,6738,6738,8180,8180,6240,9222,9222,9222,9222,5935,3134,3134,283,283,283,3391,3391,3391,4867,7539,7539,8893,8893,8893,8893,8893,8893,8893,8893,8165,1078,7988,804,804,804,804,2286,2286,3239,3239,3239,3239,3239,3239,1539,1539,1539,1539,1539,1539,1539,1539,8628,8628,8628,8628,8628,7163,7163,7647,4864,7021,7021,1248,9045,8874,5891,5891,5891,3997,184,2972,8676,8676,8676,8704,7047,7047,7047,7047,7047,7047,5574,6742,5270,7775,6290,3430,2967,2967,8976,8976,2056,2056,4084,4084,4084,2597,7183,5379,8128,6337,1237,4127,4127,2432,2432,2432,2432,2432,2432,5213,5213,5213,7342,7342,8808,8808,8808,5764,8507,1394,2898,4942,4942,3486,3486,4656,4656,7129,7129,8250,8250,6831,6831,2377,907,4056,6837,5666,5666,5666,5666,5666,726,3526,6382,6382,6382,6382,6382,7847,2981,5110,2968,5441,5441,5441,5441,5441,5441,5441,5441,5441,9019,1341,2797,2797,2797,2797,4939,7738,6565,8707,8707,1625,8411,3951,964,964,964,964,5658,5658,5658,5658,5658,5550,5550,5550,5550,7282,1526,1526,1526,4541,4541,1343,3680,3680,3680,3680,3680,3680,7464,7464,7464,7464,4850,4850,2510,90,90,2142,2142,2142,2142,2142,9091,2457,1422,1422,7881,7881,6926,1959,6455,803,803,7624,500,500,500,500,2754,2754,2754,4118,4118,1754,1754,1754,1754,1754,1754,3857,3857,3857,858,3028,4819,2035,3869,3741,742,2910,5688,5182,707,3814,2313,195,2518,2518,4544,4544,4544,3069,3069,6115,3344,3809,3809,3809,1326,601,3496,4925,8057,5354,3674,3674,5836,5836,5836,5836,5836,575,3929,2089,2089,2089,2089,2089,2089,5067,5067,7641,7641,3191,3191,8104,2644,4128,604,604,2155,2155,2155,2155,2155,2155,2641,9067,6969,666,666,666,666,666,3565,3565,3611,3611,5420,7119,7119,7422,7422,1026,4765,6036,8670,8670,8670,4032,4032,7327,7327,7474,8947,1808,4624,1721,7694,9181,8373,8373,8373,5630,5630,5630,5630,5630,3492,3492,3492,1980,9137,7522,7571,7571,2526,2526,1483,2365,2365,2365,2365,8316,174,5340,5340,5340,5340,5340,3866,3866,7042,8672,1860,1860,4885,4157,4432,2072,3450,3956,5286,5571,2078,639,639,639,410,1494,583,583,1746,3276,1105,8522,8522,8763,8763,8763,8763,8763,8763,8763,8748,217,217,217,217,217,7972,7972,7972,7253,4395,4395,2795,2795,1305,1305,2732,2732,4550,4725,1083,1398,4281,7050,7050,6563,8999,6888,5400,5400,5881,8195,933,933,933,933,3918,6802,6802,4025,1595,3114,5237,5237,5237,2799,6405,6405,4435,4435,2079,2079,2079,2079,1081,1081,7361,7361,2863,1364,2177,3594,6555,8475,8475,5735,5735,2629,1137,7577,7577,7663,1183,6852,8307,6947,4505,7144,6889,6889,6889,6889,6612,8931,8931,8931,8931,8931,8931,1643,196,2902,4950,4950,4950,3377,1027,1027,1027,5308,5308,5308,7148,7148,7148,7148,7148,44,44,6231,6231,6231,8291,8291,8291,6842,6842,6842,3969,1090,1090,8515,8515,8515,8515,935,920,6664,4339,7513,6570,6570,6570,6570,6570,502,8473,8473,8473,4936,5317,9018,9018,6253,6253,8887,8887,6639,6639,5461,6291,8405,8405,338,2468,5257,2189,8458,2676,1187,1187,2360,2360,2360,2360,2360,8818,5781,5781,5781,5781,6772,7885,6730,4301,5362,5362,5362,3855,3855,3481,5460,5460,5460,5460,3786,490,148,7256,7256,8930,6954,3325,5627,5610,21,3749,3749,2291,2291,2291,314,314,314,314,314,3200,4679,4679,4679,8568,58,6807,150,150,7209,1465,1465,1465,1465,7537,7537,7537,1262,1262,1262,1262,1262,1262,1262,1262,1551,1551,1551,1551,3070,4874,4874,4874,4874,6368,6368,6368,8478,5241,4,8950,6846,6846,4426,4426,4426,3037,3037,3037,5395,5395,5395,5395,5395,8636,3436,3436,3436,6203,9059,5994,5049,718,718,7202,7202,8592,6581,6581,6199,6199,3231,3231,2928,3916,6053,6053,8829,1552,3912,3912,3912,3912,7520,7520,2421,2421,8879,8397,1914,7873,4562,4562,8835,8835,3390,3390,3390,1910,3975,3126,2689,1201,7626,4823,4141,7124,7124,6684,8151,4357,8191,7466,3401,3760,53,8222,8222,6556,6556,2940,3928,3928,1923,1923,2815,2815,4125,163,163,7943,7943,2308,3535,2019,5174,7945,2057,2057,4661,7519,8989,7797,871,871,7353,7974,7974,7974,1401,4504,5837,5837,5837,5837,5837,5837,9217,6351,6194,2503,4031,4031,1813,5365,5365,5365,3894,128,198,198,2985,7316,6486,8485,682,5146,6638,8788,6332,6332,1883,1883,171,6630,4484,3044,851,3485,1156,1156,8913,4039,4914,4914,4914,4914,7994,1709,1709,7702,7702,8677,8189,3133,6744,8542,769,1965,9014,1917,1917,1917,4738,4738,7998,6734,6734,6734,5004,1708,9150,280,8043,5712,5712,5712,5215,8807,8807,8807,218,520,2653,1216,8980,5212,3656,883,5144,3498,1896,9130,3503,3503,401,7328,7328,6816,7396,7396,6921,6921,6921,6921,6921,6921,2949,2949,953,1767,4674,4674,1234,115,5720,3579,3246,8846,2393,1895,678,1002,6429,4889,5341,2563,1111,4747,3906,3906,5993,1798,2467,2132,8992,8992,8992,805,805,805,805,5383,5383,5383,5383,5383,7507,7507,7507,6478,4852,4852,4852,4852,4852,4852,2012,1478,809,8656,4100,4060,6000,4192,8814,8832,8832,6395,6395,5255,5255,3397,1207,3397,1207,8389,91,1207,9083,3363,6539,5792,3363,6539,5792,8828,3443,7701,2619,244,7701,1810,5279,2180,164,164,164,164,3119,3119,7596,7596,7596,7394,7394,7394,7394,5783,5783,6823,6823,2330,712,712,878,7090,7844,3497,3497,3497,3497,5426,133,6323,5426,275,133,4188,3898,486,5740,486,8167,9094,9094,6354,9094,3280,2055,6275,7138,2055,6275,6288,2745,3301,2745,3301,790,472,472,6356,8164,6356,8164,8814,8814,1255,1255,8016,8016,1255,950,950,3397,6288,6057,6057,656,6835,351,1392,1392,1052,3538,3878,5001,5001,1810,1777,1352,1352,1352,1352,1670,1670,1352,1352,6998,5008,6068,6139,6139,344,344,8881,8881,8881,8881,1670,8881,5279,5279,5279,5279,5279,5279,5279,5279,5279,1777,5296,2478,2478,2350,6354,6354,8994,8994,3023,5674,2240,539,539,8814,8814,5748,5748,5748,5748,5748,5748,5748,5748,2974,1670,6998,1747,593,6998,6998,6998,6998,6998,6998,6998,6998,6998,6998,6998,1221,1221,2305,2305,199,52,4964,8432,8432,4964,4964,838,3190,3190,395,3484,5843,3210,1670,2381,281,281,4077,8086,5888,1477,3960,8037,1989,6923,676,8706,8706,8706,7584,7584,7584,4774,4774,5255,5255,8642,5255,650,1989,4130,6167,6167,4130,4130,6582,6582,6582,496,6047,2077,3224,76,38,8814,5008,1788,662,8604,6354,6354,6354,6354,6354,6354,6354,6354,6354,1020,3182,4825,4825,4825,4825,3023,3023,7884,7884,7884,7884,7884,7884,7884,7884,7884,7884,7884,3119,585,1106,6987,7275,8114,8393,139,676,8738,8738,676,8862,8862,6393,6028,4872,6393,2769,76,38,3224,3224,3224,4993,6832,6489,8284,577,268,2728,8662,6884,3723,1890,71,7295,71,4797,4797,4797,4797,2448,2448,2448,2448,3335,3335,3335,3335,326,326,326,326,4858,2523,1057,1956,5299,4340,6662,5165,5165,5165,2722,2722,2722,3363,3363,7195,52,7195,3363,3363,3363,3363,8977,7675,7675,1702,6202,6202,1106,1106,5916,4302,733,5423,1777,548,9029,1591,1591,1591,1124,1124,5311,5558,8211,8510,3891,5952,5952,5952,6923,5829,1633,1633,8389,8389,8389,3119,4318,4318,4318,7404,7404,1338,360,275,5872,8194,1020,1020,1106,8480,9029,3374,7450,7450,6383,2228,2228,1010,2228,2228,2228,2228,8277,8277,4057,7136,5549,5549,2745,2745,1670,1670,2745,2745,2745,6915,3177,1464,1689,6068,6263,8814,8814,8814,8814,8814,8814,2077,2077,2812,2812,3983,7442,6047,6047,211,4132,4132,2804,4216,6028,6028,6028,6058,6058,6028,6028,7295,5595,5595,2616,5595,1989,1889,312,8393,8393,139,6600,6600,2555,5783,5783,5783,5783,1989,1989,2478,523,523,523,523,69,1670,9206,9206,1880,3530,3530,3530,7295,7297,6399,898,898,3257,2381,2381,2381,5829,5829,5829,5829,5188,4272,472,8565,472,472,472,472,472,472,6202,6202,643,6068,6017,7450,7450,7450,8784,2271,2271,3846,733,4614,8492,2748,3215,8878,8878,2760,2760,1913,8155,8155,1913,1913,1913,4413,4413,8738,8738,8738,8738,1788,1020,1020,2616,1020,7138,2648,2824,2824,140,211,211,211,1670,344,243,3210,3210,1670,1670,5949,5949,1464,5949,5949,1956,1956,4320,4320,4858,4248,4302,4302,4302,8204,5792,344,344,344,4132,4132,2331,5296,999,9029,9029,3968,7480,2150,8956,5065,7270,6424,5888,4776,1331,8483,6687,4733,7856,3370,3370,3370,8318,8318,8318,5897,4087,4087,6283,420,2927,2927,4485,2720,243,8492,8492,5760,5760,5760,370,370,1106,1106,1106,9206,7476,4415,4415,7729,5591,6047,6047,8017,7018,2965,344,344,5311,9205,8668,7666,7666,7666,5872,6058,6058,4272,4272,4272,4272,4272,4272,4272,4272,3898,8613,662,662,6017,6017,2552,8792,3388,1362,1362,1362,2523,2523,194,4846,3691,6323,6323,5872,4863,5872,5872,5872,7018,7018,8784,7018,8058,3509,3776,4082,5246,6526,4616,1221,344,344,8525,3215,4686,52,52,52,52,6987,6987,3119,3119,3119,6149,6275,344,9083,9206,9206,9206,9206,5423,3314,838,838,6320,4774,3182,7476,7476,1052,1052,3878,8277,8277,76,3182,2760,2760,9127,4082,4485,5843,2478,395,6477,8264,7011,4614,6058,6058,6058,6058,7090,2616,9072,2305,3341,3341,5805,5805,5805,5452,5452,7879,7879,7879,8098,8098,8098,8098,8098,2233,2233,2233,2233,2233,2233,2233,4721,4721,4721,4721,8789,8789,8789,8789,8789,8789,8789,8789,702,5517,5517,5517,5517,5517,4344,2734,2734,2734,6188,5006,5006,5006,5006,5006,1862,1862,1862,1862,4116,4868,1250,1250,1250,2407,2407,2407,2407,2407,2407,8197,8197,8197,8197,8197,8197,8197,552,6504,6504,6504,6504,6504,2692,2692,2692,2692,2692,322,322,322,5662,5662,5662,5662,5662,5662,5662,5662,5662,3186,3186,3186,3186,3186,1974,1974,1974,1974,2410,2410,2410,2410,8926,8926,8926,8926,8926,5672,5672,5672,5672,5333,5333,5333,6795,6795,6795,3054,3054,3054,3054,3054,5825,5825,5825,5825,5825,7901,7901,8459,8459,8459,6254,6254,6254,6254,6254,6254,6254,6254,3478,7252,5797,5797,6960,6960,6960,177,177,177,177,177,3954,2460,380,380,1848,1848,1848,1848,1848,8021,8021,1109,1109,1109,1109,6415,6415,6415,7503,7041,4712,4712,5339,4170,4170,4170,4170,2006,2006,8493,8493,130,130,130,7827,7827,1025,1025,1025,1339,1339,1339,1339,441,441,6298,6298,8088,8088,8088,8088,8088,8088,8088,8088,3080,3080,3080,3080,3080,3080,3080,8224,8224,8224,8224,3007,3007,3007,4807,4807,4807,7969,7969,7969,7969,536,536,1774,1774,1774,1774,1774,1774,7860,6080,6080,2899,1703,1899,138,4704,4704,2031,7509,7509,7509,39,1174,389,3711,3711,8771,6459,4013,4013,4013,2853,6512,7569,5927,698,698,698,8998,7761,6311,1770,1489,5094,3623,7236,5815,7329,9024,9024,6069,6069,7829,8574,8574,4929,1815,6704,2441,1367,1676,7829,659,5210,1445,7180,6833,3659,8181,9025,2267,5210,5210,5210,5210,5210,8179,1445,5509,5509,1445,7762,7762,7829,8329,8329,1445,1445,2268,8847,8847,317,7637,5848,89,2520,5996,2154,4241,4717,5425,5425,6632,6632,6917,2962,2962,4542,4542,1549,1549,1549,1200,6771,1086,1086,9159,9159,5685,693,693,5332,5332,8034,1985,477,477,477,2188,3061,3061,5823,5823,5280,1947,7303,6039,6039,1060,8034,739,2235,3428,2730,2730,7395,7395,2437,2437,5239,5873,5873,5873,7508,7508,3268,4290,7929,7929,849,849,5919,5919,5919,1168,1168,3275,3798,5884,5884,5884,6681,6681,2261,731,731,731,2764,2764,299,299,8806,3008,179,7918,7918,7029,7029,6607,6607,7343,3966,8210,8210,1716,1716,3544,3544,3662,6092,1074,1074,1074,4957,7428,7428,7428,6970,2700,2700,2849,4446,814,7436,7436,3587,3587,7688,7688,4507,4507,4507,4507,8260,8260,1280,1280,385,385,6768,9203,9203,118,3145,7267,7267,839,839,3445,3445,3445,891,720,720,6206,6206,9174,9174,1355,1355,1355,3205,3205,5350,5350,5016,5016,7471,7471,549,5490,2854,2918,2918,4494,2656,3519,3543,3543,2372,2372,1876,113,3499,3499,3082,6224,2174,4623,4623,4623,5589,5589,5589,5589,1198,1198,2479,2479,7831,7831,7831,4970,4970,5007,757,3697,3697,3697,3697,6738,6738,9222,7988,7988,3239,3239,2056,2056,4598,2129,5658,5658,2848,4541,4541,1754,1754,1754,2518,2518,3069,5067,6036,6036,8486,7530,7522,7522,7522,2526,2365,8672,8672,1494,1494,1502,8195,8195,8195,3918,3918,4435,4435,4435,1081,9101,6555,6555,7056,7056,7056,6889,6889,6889,1027,1027,5308,5308,9213,9213,9213,3608,4339,4339,7513,7513,8887,8887,5461,5461,5461,5460,5460,7256,6153,6153,1465,1465,1465,7537,7537,6901,5241,7520,749,4141,4141,7466,8222,8222,8222,4125,4125,4125,5837,5837,5837,8267,8267,2359,2359,8109,8109,3485,4734,1709,1709,905,8334,8334,7998,4196,4196,6475,6475,7328,7328,7328,6921,6921,3830,5648,1730,1730,2721,2721,432,432,432,432,432,432,432,432,432,960,960,3577,3577,3577,7164,7164,1798,1798,3346,3346,3346,3483,8886,2093,2093,221,8347,8347,8347,8347,8347,8347,4000,4000,2183,2183,1642,1642,809,809,4594,4594,2919,1392,3538,8249,806,1747,593,8432,8432,8432,3190,3484,3484,281,8086,8086,5008,5008,919,919,4825,3023,6345,8114,8773,4059,2002,5165,5165,2722,2722,1591,5558,5558,1689,8230,8393,8393,139,3257,369,369,6068,6068,6263,1788,2824,140,3210,5674,4337,4779,4320,4858,7235,4248,5897,420,8898,5311,3891,662,6017,6766,4077,1052,3878,76,4485,4485,6283,395,5843,5843,6477,5295,6504,130,130,441,8088,8088,3080,3080,5825,8224,8224,536,6080,6080,1899,4712,4712,6187,6187,5562,7827,1025,6298,6298,3007,7969,7969,1703,1703,4704,4704,4704,2031,1025,3007,3007],"to":[3097,8763,5425,4704,7431,3186,7431,3186,7833,7770,6542,7840,6542,7840,6069,3445,6069,8825,7058,4324,2962,4393,693,7860,693,7860,4945,6080,7388,5239,3145,8731,6246,7829,4951,3370,4795,5562,1716,6246,6145,3186,5289,5289,4507,6246,7526,5674,8581,4337,2154,1747,2154,1689,659,4929,6542,1445,6833,2268,7180,6293,9192,3493,955,228,6826,8964,5776,955,6826,8964,1616,1163,9064,8921,2299,4423,2299,2299,2299,2299,2299,2299,2299,2299,2299,5587,3493,3493,3493,3493,3493,3493,3493,3493,3493,3493,3493,3493,4586,4586,2870,659,1037,659,5210,1445,7762,2520,7762,89,659,8605,1367,8921,1676,7051,7762,7762,5996,6293,7762,8921,4586,6293,3506,8964,2908,6826,5776,6826,6826,8329,7051,9239,7960,6233,5416,6798,3279,792,792,792,792,792,792,2267,7637,2168,5996,5996,5097,3242,3242,7279,3242,1611,1611,8179,7762,7762,4427,7279,8335,5155,271,7563,7563,7563,1611,7279,8335,5155,271,4427,4427,4427,1611,1445,5509,7762,4014,7279,7279,7279,7279,7279,7279,7279,1579,1531,8335,8335,8335,8335,2268,271,2908,5155,5155,1611,2908,271,271,1611,5848,8847,8229,6233,2449,4495,4495,8420,1294,1666,4096,4241,7395,5873,4241,1475,1475,264,8530,4806,6239,8671,201,3512,1430,5592,4953,2355,2957,6936,5933,6040,2917,6654,7139,6134,6134,6679,6456,1638,8571,8247,1393,6243,8338,751,4293,4293,930,4407,6596,5592,3633,7820,6093,3487,3633,3633,6904,6625,1872,7973,7973,4651,6499,3792,6717,4752,6499,6769,7075,8213,8213,2507,6917,2951,7820,1898,1498,1280,4279,4279,4279,4279,5946,5946,1173,6936,6936,2946,3065,3378,3378,4809,4750,5217,4096,4096,509,509,6964,7002,6879,6917,8870,8870,6632,2730,7508,385,385,8858,8858,8858,4856,1060,8806,6669,7398,2496,2496,2916,8973,8888,4906,2471,2235,5873,5919,2096,6127,6127,2658,5191,1175,1344,1421,4652,3587,3798,2261,7755,7287,7287,6496,5372,807,8582,7053,2764,2764,1498,1133,1133,3427,8575,1086,2849,2459,477,477,8210,3113,8987,4450,1501,706,706,8871,8582,6783,6359,8438,8438,7196,4651,1912,6315,4360,808,6917,6917,4906,4906,5823,1947,3966,1074,1074,807,6659,7303,2668,8338,8338,6443,519,595,3291,7504,2896,2343,5121,9039,4238,1411,5793,5793,1549,4600,2800,2800,8186,4011,2235,5239,1409,1409,6597,6836,15,6132,6132,649,6836,5435,5435,4058,9055,1471,7925,7925,1947,8337,3966,3544,4806,2907,2907,4338,1282,7795,3382,6456,8352,797,8207,1241,5042,2764,2764,179,5463,445,2538,6397,4556,4592,267,4632,4632,579,9117,7145,4855,4855,4095,699,6882,7820,7349,8731,1716,3067,1074,6544,1503,3715,6836,5892,5948,2962,2437,5163,8236,3427,5884,4315,4315,2437,2437,3427,988,3728,7463,3342,7659,3334,3334,3728,8936,481,481,9057,481,481,481,481,6771,4806,4806,4806,2459,2459,2459,2459,8987,1240,4016,981,6344,1074,4026,4249,4249,642,6186,8186,7573,1023,3063,7053,6932,6932,8068,8068,4855,2551,1439,6597,8661,7257,519,519,6443,6749,4947,4947,7191,284,9159,9159,6499,6499,6038,7398,2126,6869,6659,6745,8953,8953,2849,6397,1520,3233,3291,8240,5884,3587,3587,5970,5970,970,5348,1909,8534,9039,257,6936,2946,172,3792,7659,5111,7145,1894,1894,6456,849,849,6768,2896,9049,618,618,579,4442,814,6904,7820,7632,7632,4112,7630,3066,7973,7508,5933,1769,7600,3792,6879,962,3813,3813,5500,869,3382,9049,473,6243,9057,3061,618,618,5042,2764,2764,4290,6681,8973,5060,6932,6869,6656,8729,5463,5463,4967,7875,7875,5670,6174,2517,3425,8658,4011,9028,9028,4274,8871,8871,3442,2658,5592,7659,8068,1898,869,7819,7819,32,7423,8186,1065,6134,4651,4020,3178,3178,2116,7283,7283,916,1241,2437,257,7283,2403,4772,4016,6797,8207,3937,8867,5948,8939,5096,4315,7973,7064,4706,2188,5681,5681,2060,8419,1430,5592,8147,4096,3621,6869,7460,7460,7929,814,6882,947,2951,4177,5276,8301,8582,3754,6179,1060,4954,1121,7861,7861,4690,8534,72,6333,4948,4948,6869,6869,5877,5919,4588,2764,5877,7428,4371,7820,7191,7349,7877,4890,1599,8079,8936,2564,1491,7406,7504,8034,7428,7475,2740,2297,1060,1060,4428,4428,3728,7463,5919,2096,7349,1399,8034,7845,3427,1599,8079,3736,7632,6625,8561,7395,5873,4843,739,6717,6717,807,7395,5435,4658,7460,7460,7460,7460,6456,6394,7075,6936,2946,1969,2116,5464,4957,4446,6090,4204,3428,6836,5892,3937,3692,266,2566,8806,7428,1280,1133,1133,5111,2172,2658,7283,7193,5025,5873,3662,4931,489,489,8529,7064,4058,4658,7029,7029,4795,4795,1133,550,3792,6879,4181,5163,7861,7861,7446,4897,5873,8147,8147,266,4843,266,266,266,5025,3734,6456,6456,3063,3367,4603,6970,6768,6174,6174,5162,6038,4592,2686,2686,3644,3644,2551,6904,1897,8210,2849,1173,6936,6936,4750,6544,6544,6544,5217,6717,6093,3233,854,415,1501,4238,1411,6681,3587,8374,7819,8378,1241,7755,7755,8625,1471,1471,3111,3111,6239,3689,6179,5091,8806,8247,5060,8012,4489,1503,1168,1168,1168,849,686,5821,2225,2225,4390,4390,4957,2504,1912,2658,5592,4360,3512,8207,1271,4967,7845,1399,8936,2564,3027,6209,854,7310,6970,7137,2764,8819,5329,2844,3291,2896,1802,440,1391,3027,6607,7673,754,4773,4177,2913,2913,550,6949,9028,7406,6349,15,284,8534,8534,5276,5276,4428,4428,2957,8973,3715,5948,4931,3425,6783,595,1065,1175,7673,2096,5500,8207,3692,5923,8575,4657,1121,8819,4906,4906,8973,5961,3629,3692,7630,7755,7755,179,4442,6768,6717,6949,5162,8806,8806,8806,8973,32,5512,9039,5276,2261,4657,2764,597,385,2564,2622,7688,8260,3367,4081,7755,7755,2785,6654,1897,8664,7428,4652,32,249,5290,4467,5290,32,2143,6768,5670,5961,8066,5961,4489,4489,4489,4489,7918,7436,4690,1942,8419,8419,3382,3382,7869,5171,5191,179,179,2096,179,4603,4603,5726,5726,4773,6879,5171,8242,8529,8530,6607,4706,2091,8993,1241,808,6749,4397,1769,1769,4467,5025,7310,5608,7918,2202,6660,8419,3334,8301,6869,7820,5348,6836,6836,5391,230,7861,7343,4957,981,751,5372,642,5608,1513,1513,3125,3125,5464,4095,1074,807,4507,3689,3113,2849,5608,642,642,3621,1421,3291,8575,1411,5025,8571,4081,4081,440,1421,1969,9028,6134,4493,4493,6344,3113,5289,2946,6394,5329,8213,962,8661,1769,9055,1471,1503,1969,6022,8776,5290,4279,4507,9117,7436,2202,3334,3495,807,4910,6456,1503,6745,4224,1241,4910,602,1909,2740,8419,6349,5163,3754,9055,9055,5464,8625,6879,4390,4390,442,8378,4181,1475,8530,5290,1437,4279,4279,597,5329,5329,1074,8582,4058,1513,6604,1457,7629,9106,8012,5681,5681,445,4446,8301,988,230,7312,3125,7423,2096,4096,4096,1802,4081,1280,6022,8729,5631,8260,8301,5465,2096,2147,2147,385,6869,4081,695,695,5631,5631,5631,5025,6625,4279,4279,4752,7312,4279,7869,7869,5441,7571,3916,6036,6921,9112,9112,9112,9112,9112,8791,7842,8997,2129,29,8903,4598,5533,4831,8961,8522,6888,3401,641,2600,5351,718,2327,7473,7473,3654,7050,3912,1973,2928,4918,7309,1102,1102,4918,4281,7309,1187,7945,2421,2972,6031,7264,283,3069,3390,4936,4936,7809,5455,1857,5410,5410,1609,1609,1609,2438,954,502,3013,2949,2949,2949,2208,8060,4484,4239,7047,3657,2928,2918,5317,5317,8676,8189,2938,2938,3918,3918,6581,6581,3830,5648,5648,4907,5957,5233,7309,3680,8804,8804,7124,7124,8873,7582,3541,3698,3698,2801,8328,8511,6570,6570,8975,216,2961,6773,5278,2751,5546,6816,444,5334,3918,809,2286,6802,3520,6271,1435,7148,7437,871,871,1539,8515,4084,4084,5340,5814,6807,6791,4908,6816,9158,8035,2848,7056,7056,1642,4594,1692,8190,5836,3191,5300,4889,444,4747,9011,6675,6909,8835,4186,502,502,513,502,3697,3697,7541,7541,4826,4418,1605,6952,7124,217,217,5350,5350,639,639,9130,9130,1998,7974,8180,7466,305,305,5106,5106,8466,8893,7691,6624,8158,8795,4143,2797,6331,6384,7523,2889,6887,4541,7523,4353,4816,6246,6246,5658,5658,3645,3645,5764,2360,9033,5918,5918,2850,4110,3558,2816,352,6581,1923,5837,3830,3577,1794,7808,6581,1923,5837,5648,3577,171,2341,8787,9137,7133,4355,2928,1341,5419,5419,2079,772,2928,7282,2197,7640,1081,1081,2359,4196,8546,5987,8005,3925,3324,4748,4816,6313,6532,2177,2079,789,9189,3400,4747,7791,6735,666,666,4435,1644,3483,7989,6516,7697,416,2847,2563,2563,2995,1001,4426,2721,2721,4936,5179,4748,5522,8670,5110,4816,3817,2732,4550,4339,7513,26,9213,9002,6231,883,5738,7700,9002,5990,6450,7726,4110,6376,4110,4829,7857,7857,9012,2231,3793,8497,8497,9002,9002,44,7582,8808,8515,8515,1448,9051,9051,6376,8818,4353,5241,8200,6290,2291,3656,4144,5441,5441,4970,4970,4970,5461,7778,6897,4562,8475,2252,7903,1857,3674,1081,8267,9176,1422,8515,8515,5051,1051,1397,1584,6888,3019,7098,8267,5365,5365,5365,5365,5365,5365,6053,5237,2886,3513,883,883,5814,1486,5522,8670,7523,6430,7775,3857,333,6940,3656,7752,1940,4234,6828,7571,7571,7571,7994,7226,1554,1156,5502,8873,980,3331,639,4936,3492,7937,1262,1803,367,2132,2132,5567,1808,1808,7857,7289,3999,2303,6474,6474,6556,6556,3391,3760,8765,6619,8109,8109,2177,5317,608,608,8763,7056,5814,21,7702,7702,7624,1129,3070,306,306,7491,2089,6253,1562,1644,3483,1644,3483,923,4914,9101,7164,9101,7164,9137,9137,1026,9137,2889,2732,4787,5308,3830,1027,5648,1172,9191,8722,3610,3610,3962,1838,2230,2467,2467,8853,1001,1808,2889,6624,2479,4598,4231,5144,5144,2479,2129,9213,9213,4231,3513,3513,3906,3906,3758,3758,3758,8976,8189,7886,4544,4544,3697,7541,7541,4141,4141,3022,163,2425,5297,8328,870,2961,7988,2197,7640,4231,5144,3513,3999,1051,3435,2020,6684,3680,2751,4623,4339,5288,5421,6475,8468,2732,7513,6475,4623,4550,6475,9231,9231,9231,4054,3481,3602,2794,2794,8467,1136,22,1001,4950,4410,6697,1159,7165,2848,2848,7522,7522,1642,809,6791,3400,7092,3718,3701,7507,7507,7507,2406,8511,216,2129,6952,6952,1183,4410,8743,8763,8763,6785,6785,964,964,8347,8347,8347,6552,6552,8999,4816,960,960,960,960,6382,6382,1595,5334,5334,6153,5935,5695,5799,7124,3674,2132,7571,1129,3324,4426,1965,7162,5482,1295,4710,7133,6888,7019,6253,3391,1448,1448,115,4306,1763,3697,3794,3613,1502,6555,3608,4134,1979,516,3580,3809,5616,5616,6697,7165,892,5334,1526,6952,6952,6952,7883,6430,7209,1910,6820,3071,6267,3855,3855,2928,2928,1172,9191,8722,5362,3962,1343,29,3680,96,1868,3184,6570,4728,7886,2132,8874,1625,1625,3786,3786,4100,4419,7159,3661,5486,4231,4231,6921,432,432,432,6887,2050,2050,8704,8704,4710,1295,1910,2985,5853,7824,3071,195,7367,9155,6357,3126,8564,5567,3069,3876,8804,8804,4550,4125,3346,2377,1401,2850,2430,9164,1033,6178,980,4598,4541,5144,2129,4541,3513,1486,5836,575,8214,8214,3021,7967,5993,8804,6831,1422,1808,1808,2866,9222,9222,2072,5461,8109,8109,707,4816,1866,5488,2467,7178,195,3133,4544,6737,3758,3758,2940,163,8507,4914,4747,6495,2751,4728,6475,6475,6475,6475,3503,3503,639,639,4541,8195,964,964,3906,3906,8347,2919,188,2242,4114,6990,8930,2467,5488,7772,6382,4084,4084,53,7259,2475,7577,2288,7098,2079,5926,8486,7530,1502,1552,3793,2526,2526,2365,2365,3794,3613,6901,5106,5106,7165,8721,8872,8672,7164,7772,3430,1051,800,1077,4747,5213,115,115,5753,6556,871,8874,4505,3436,3436,3436,6556,8765,6619,6734,6734,4231,2142,2142,7519,6744,6802,769,1081,5983,8267,960,960,3906,7361,6852,8515,3166,2676,3793,4529,4234,44,6630,6630,1545,4215,1917,5519,225,1397,7119,3324,163,2457,3786,5574,7663,4889,1526,1526,2088,933,933,3643,6723,21,21,1551,4103,7862,5458,5666,5458,7862,3857,3436,401,8976,8976,2481,9108,7520,7520,5340,2319,2878,7422,8931,8931,8931,8931,8931,9173,7974,4816,1866,8809,5146,6940,1742,8627,174,7437,5940,7495,4816,4816,6053,4189,1973,1973,2128,8255,4748,3594,4679,4235,4235,5441,5441,5720,5720,6723,5686,805,9091,9091,2142,2641,7577,7577,7577,1629,687,687,2425,2425,5907,5907,5907,9217,1448,5686,5907,2155,8112,2535,7098,7098,7098,3737,5529,5753,6563,1101,8291,8367,1100,6887,6880,6982,3121,280,2510,766,6232,1397,7282,7282,6475,6475,5420,8267,7328,7328,7164,410,7579,7579,4189,4196,3916,4747,4747,3346,3346,3346,2719,2719,2719,795,4880,1868,5564,7036,5940,7495,2886,7049,6146,1860,1860,3276,3545,6842,6744,7635,1040,6178,1462,7772,5365,6982,3327,615,1262,6982,5918,3070,1547,5237,772,8950,2079,2229,7049,7873,3865,8486,7530,7778,6897,960,960,4491,6010,6940,1642,809,1642,809,1642,809,687,7098,6231,5455,5695,954,2438,2985,3513,3346,601,3241,7338,1538,1538,4729,6616,5616,6691,6691,892,616,1551,2230,5907,5907,616,7338,5083,7576,3191,3488,1578,5300,9173,3818,6232,1643,6253,6684,8151,449,449,3037,3037,2340,8711,8722,9191,8522,7522,4000,9021,9021,2042,687,3520,4729,4889,9051,5573,1494,2732,4550,1607,2093,2177,2841,7972,2481,7164,2078,7873,7519,6744,1860,3327,6921,7069,7069,2866,6450,5738,2481,8189,1584,3390,6384,6031,3558,3865,6723,8748,8475,8475,6639,1187,7274,8992,7266,6734,1015,8310,6570,749,2183,3916,6891,6199,6199,3649,6199,6199,4141,1311,174,6430,7892,561,8843,8843,4239,1860,5395,2177,7164,7772,7772,2928,2928,2928,5983,6552,7507,1838,2230,8005,6351,2749,9130,4189,5781,6616,6031,7507,7635,196,7132,5351,7056,8825,6889,6889,8887,8887,8487,8475,6785,6785,1179,2575,7274,8189,8189,1039,7840,8913,4852,1183,1183,6291,6982,1798,3346,3346,5738,8310,5567,4580,4908,3740,870,6495,5994,8005,8005,4031,8334,6357,6357,3775,3975,1642,1153,7599,3994,1414,3656,2229,9108,1478,8515,7873,3894,4734,3483,7052,7052,772,772,6475,6475,3166,426,1857,2430,749,2850,3608,1965,5926,6053,2341,7507,2406,5814,3231,5814,1159,5051,8807,8807,4357,7791,2085,4024,9065,661,8864,6199,6199,6199,6199,8494,8494,4511,1973,5573,4410,333,6908,7726,3243,2458,2919,8560,6427,8347,5610,2421,2421,2421,6989,1545,3541,4710,8367,2288,8473,5455,7635,8473,883,2288,7726,1129,3070,5365,5365,4529,3364,5383,6570,4426,2183,4000,8542,8542,1662,9119,1151,3589,1040,145,4267,5179,8854,4,4829,5383,7507,1644,3483,7840,7840,8109,4189,4747,4580,7824,7824,7824,7824,8267,5987,5712,6521,8636,8829,4235,4235,4235,5099,4734,905,8334,2093,6989,3912,3912,3912,5610,350,6763,1973,1973,554,8222,8222,2721,2721,8578,2653,7069,8743,1742,314,7974,7974,1742,6989,6163,5365,6982,3133,4738,3656,4300,5789,2467,2467,5256,2653,4852,4852,1151,5215,221,851,5099,3558,2934,4787,3830,5648,4000,3485,3830,5648,2424,1156,4914,4914,3834,556,3019,7923,4103,7862,5458,1838,2888,4504,3579,3579,7903,1102,9217,5653,5907,6921,1813,7049,8788,6734,5616,1965,1767,1102,8485,5653,4661,520,6816,5918,5918,1380,4239,4239,3656,7124,7124,96,306,8397,6982,8807,8807,2995,823,1680,953,1817,1504,7226,7865,6891,171,171,3044,1194,3740,2695,2695,8877,8222,8222,3610,1414,3610,5918,6982,6638,7702,7702,1156,1233,408,7231,5993,2550,7353,7495,5753,4235,7076,4060,1311,4566,8873,5383,5383,6619,8765,5469,5351,225,4031,6921,6921,4239,4239,7178,2563,6521,3830,5648,4914,4914,1644,3498,2430,9108,1478,3541,7582,8542,8542,5215,9130,9130,6816,776,3435,2020,4031,2878,9164,2012,2012,1750,2303,7903,449,449,1817,2458,6427,1730,594,5393,7702,7491,2872,8043,2866,5417,4100,1556,3865,1554,7994,1554,3133,3071,8992,594,8477,5488,776,789,1556,1556,7702,2132,2341,10,4239,4235,4454,2183,7923,1233,4852,1233,2653,2653,556,3019,5256,3346,8468,1234,8035,3331,3643,8477,6101,4313,5233,5926,3999,8406,2021,8293,3656,8477,1644,1015,8992,789,5393,3906,3906,9158,3656,8992,8466,6880,7266,8992,8992,8992,2088,5918,2128,5233,5993,5993,4060,3331,3346,2563,8200,8864,2510,6146,1584,6921,6921,5573,8564,8564,432,432,432,432,432,8200,3121,3121,1730,892,4889,7076,8035,225,8578,5469,124,4783,3306,4480,4454,4852,2012,7076,7491,6521,594,7791,3022,1194,8804,8487,7178,2303,8466,6880,2995,3221,3327,8310,2088,2021,4114,5519,8293,3435,6990,2406,2020,6146,2695,2695,5502,8877,9119,1151,1750,6616,4594,4729,615,5393,1689,8230,2030,2180,3771,1564,1564,6395,6395,5247,5247,7958,7958,5526,722,722,722,1870,1870,1870,8356,8356,8356,5740,8828,8828,8167,2619,2619,4740,7525,7374,8490,2180,7596,2708,7059,7059,2708,2305,2305,7575,7575,4415,4686,7575,7575,6202,6202,712,4272,4272,3206,3206,3206,6202,6202,3182,3182,9120,9120,9120,3047,3047,3047,1880,4188,5740,539,8167,539,8463,8994,9094,1936,6423,6423,6423,5618,5618,5618,3456,3456,3456,3280,3280,6600,8889,775,3443,3443,244,244,5320,5320,143,3974,1255,1255,4362,5792,5792,6045,7138,1352,6559,1392,3538,3538,3538,2824,1392,140,3538,8862,8862,6342,1810,6559,643,1836,1836,1352,1352,7628,311,2482,8249,8249,5450,5450,6139,6139,7751,6559,5342,6399,8881,9083,2350,1123,1633,1633,2812,9029,6149,6149,4616,5893,5893,5893,5893,1260,8463,8994,7476,7476,806,806,8991,2240,2240,5426,5426,1046,1046,1836,1836,6824,6824,6275,6275,3301,2974,8875,593,8230,8772,6356,6356,5031,5031,3299,3299,3119,3119,1464,1464,1350,1350,1350,1350,7195,199,8432,3190,3352,3484,6766,6295,3484,6263,3190,6068,3484,4021,7425,5772,8086,6068,281,6263,8086,5255,5255,5255,1597,1597,8706,205,4362,4362,7736,5591,5364,7584,7584,2796,2796,5255,2703,4104,650,1635,4130,5872,496,5872,3462,4082,5246,5872,3664,9063,8044,5742,5742,9118,919,5008,5008,919,4295,5203,5203,472,7476,7476,8792,8792,8792,1094,1094,3023,6345,8114,3210,6345,8773,71,71,6202,1106,1106,7305,7305,6987,6987,4774,3620,1722,3148,585,585,585,8773,8114,8773,6439,676,676,205,6915,9205,4057,6393,6393,7136,6118,2769,6118,7117,8525,5346,3335,4797,4797,4797,1362,1057,5979,8298,4059,3335,3335,8141,71,7297,8298,4059,7388,2002,5979,1057,6282,4340,8298,4059,7388,2002,5979,1057,6282,4340,8298,5979,1362,7388,2002,1052,838,2722,1689,3210,1689,8230,5674,7195,7195,8977,7195,3868,392,3530,3530,5829,6539,6539,6539,2900,1702,1702,1702,1702,6342,6342,8917,8917,548,6923,8508,5558,8604,8264,8510,3257,1124,1788,5558,369,8510,784,3182,3182,5108,392,8389,8389,2720,243,4409,2572,7404,1338,8288,8882,7565,360,7565,6323,7230,5872,6514,387,6838,6025,5835,878,3374,3374,231,6383,6383,6383,8878,8878,7117,2698,2228,2228,5783,4057,1207,9083,7138,7138,2745,2745,8492,2748,3215,8668,6356,6356,8230,1689,8230,69,5949,5949,8613,9007,5188,6442,3462,1778,1633,1633,1633,5271,5271,2832,2832,2832,2832,6028,4872,9146,9146,6028,6028,7011,7011,5595,7297,1020,5595,2305,4104,4104,5783,139,8264,8211,7565,7565,6600,7565,7565,2648,2648,6923,8480,1989,5760,5760,5760,7476,7852,5342,4757,4757,4380,1880,4687,1330,8442,8442,9083,8668,6526,369,1020,297,3182,4692,69,3898,3898,5829,1205,6131,472,5760,5760,5760,7073,349,7156,7305,7305,311,6263,6263,2271,7666,7018,7450,3846,7018,7018,5423,733,3216,3216,3216,4302,4302,8016,8016,2120,1913,1913,7090,7090,7844,3462,3462,1106,2760,2760,6218,8604,2335,3182,1020,9072,7586,8288,140,5311,3891,6526,6526,2804,3301,1011,8621,5674,4337,8204,1516,6480,5655,3177,6323,6323,4858,8264,4248,76,8211,38,999,1010,1010,1516,2428,1277,2117,8895,6526,1787,8380,8380,8380,7915,6149,3370,2720,6687,4209,8318,3370,3370,8223,3370,8318,8318,4209,6687,4209,5897,420,8898,7856,4733,8898,4087,7856,4077,4087,2927,4733,5888,2927,243,558,2748,3215,8392,8392,8392,311,311,2552,7275,6218,1936,1936,9146,9146,4415,5364,4431,4431,6519,8017,1260,5364,5364,3891,8668,6526,377,1227,4006,7666,1889,1889,6747,838,838,7951,7951,8792,8792,8792,1330,52,3352,6766,3352,6766,7275,3712,838,2523,1052,76,3878,38,7018,7018,7018,539,539,6707,6707,3509,3509,3776,3509,5974,7018,4565,7018,4863,3509,6442,6442,1787,7260,7996,1221,1221,2698,7407,7729,2494,9007,928,928,4509,4509,6047,6047,7662,5442,3819,6015,994,3169,838,838,838,9223,838,7779,4477,838,3620,297,1463,1463,3878,6477,5295,5887,9127,38,1984,3182,3182,5887,5246,395,6283,8480,5843,5295,8211,4614,7011,7011,7011,9223,9223,7844,559,559,9072,4259,4259,4721,4721,4721,2734,5274,4721,4721,7569,2734,7358,7358,7358,1407,4721,4721,3429,3429,610,948,2954,610,2140,6512,948,2734,2734,5274,4116,4868,7358,6329,2817,8927,1862,8629,552,552,3791,6512,6188,6188,3413,1407,1250,5331,5927,4771,2660,2407,2407,2407,2407,2140,7358,5927,4771,8278,3711,3711,7411,4277,987,2206,39,3711,7792,1685,2894,4277,987,3711,1543,7041,3585,780,3957,6254,8957,8861,1734,3266,1974,1974,177,5333,7901,7041,2006,7761,5559,3211,8963,1770,1109,1109,8493,6280,3987,5825,7252,7252,177,2006,2006,315,1489,5797,6381,6381,1239,5643,7901,6415,6415,8998,6795,6795,3211,3054,3054,2562,6254,1543,8957,3266,7615,177,6415,4744,5669,3416,6415,7503,177,8998,5361,5797,5797,9136,4650,7037,2497,8861,1734,3211,7236,3954,5643,2562,7037,5643,2460,4744,6311,5361,7236,2497,6415,5339,5669,3932,5094,3623,785,1036,698,628,315,1489,3932,5094,5669,8493,8493,5559,2006,3623,785,4170,698,698,4333,4333,8963,7661,628,628,3080,536,4393,7969,6760,6298,3007,3265,3265,1774,2899,1703,8088,3265,1774,2899,3080,544,7079,8601,1155,3256,5815,5815,1899,9032,6004,7810,8630,8183,6390,7969,7969,7860,6187,3265,544,7810,6187,6760,4926,1703,2031,7980,6760,7509,3990,1703,7980,4543,6340,261,2058,6187,2899,7509,5263,138,5562,2031,2031,1570,1999,3990,7935,7935,1174,3711,4259,7411,2894,7792,7411,610,4577,8007,5331,304,6135,6540,7104,7104,4333,6311,1770,5361,7709,5790,5266,7927,4098,3990,7661,6542,6542,9192,1968,1968,2299,5587,1815,792,4586,3506,6826,228,6826,3279,792,792,2168,8964,3242,4427,7563,5210,7279,8335,2449,4665,4495,7279,7279,8335,1531,8335,5155,271,5776,1445,1445,2449,4665,2908,5776,8103,2449,8581,7526,4495,4665,8420,5996,2248,5787,7431,7431,3650,3650,4958,8888,8888,7510,7510,3282,3282,3282,3549,4806,6443,6443,6499,6499,3378,6994,6994,3633,3633,4020,1023,6769,6769,6769,5170,699,699,7110,7110,7110,4317,429,7973,7973,8981,1752,1393,8512,1439,6127,6127,5435,5435,3792,3792,8438,8147,8147,8147,1240,1240,6397,797,4592,4592,3840,3840,8871,8871,8871,2686,2686,6243,1121,8207,8207,8207,7819,7819,4204,3728,3728,3728,415,415,947,947,32,5670,1850,6660,77,33,33,9039,9039,8338,5890,6936,6936,6544,6544,869,869,8242,3109,1769,1769,1769,1513,6134,6134,4651,4632,8953,8953,3291,1457,7820,7629,9106,1241,1241,8301,8301,1503,1503,1503,1503,4081,4081,4279,4279,9028,9028,4096,2426,2426,2426,7770,4918,4918,4506,4506,6114,6114,7264,6306,1711,1711,3240,3240,2924,2924,5856,5856,5856,4683,4683,2361,2361,6112,8860,549,549,5002,3817,9112,6532,6532,7284,1775,5641,367,1833,367,367,7752,7752,7289,7289,2083,2083,2083,1609,1609,1609,1001,1001,1001,1001,7473,7473,5482,5482,5525,5525,5525,7955,7955,7367,3758,6952,6952,6952,6952,8180,8180,5935,804,804,1539,1539,4084,4084,5110,5110,5550,5550,1526,7464,7464,3857,3857,3857,4544,4544,6115,7641,8670,5522,8791,8791,7571,7571,7571,1483,8316,1860,1860,583,583,2795,933,933,933,6802,4025,2079,2079,2079,7361,2177,8475,8475,7577,7577,9051,6785,6785,6785,7148,44,7148,44,6231,8291,6842,6664,6570,6570,6570,6570,6639,6639,4816,4816,4816,3786,3786,4491,58,6807,1262,1262,1551,1551,1551,4874,4,561,4324,7124,7124,3649,6556,6556,6556,163,163,163,9217,1448,1448,5365,5365,8005,8005,171,171,1156,2229,7702,7702,8189,8189,8189,6734,280,280,3503,3503,4235,4235,4235,2949,2949,306,306,115,115,5720,5720,3246,8846,2393,1895,3412,5586,3112,3112,7857,8497,8497,5907,5907,5907,5918,5918,2467,2467,2132,2132,2132,8992,8992,805,805,1541,5383,5383,5383,7507,7507,7507,4852,2012,4852,2012,7098,687,7098,687,8804,8804,4215,5001,5001,6139,91,6998,6998,6295,6295,6295,7090,7090,7844,3960,1477,8037,6354,6354,6354,6354,7884,7884,7884,8738,8738,6282,4340,3363,3363,3363,3363,1124,8510,8510,8814,8814,7565,7565,7565,6058,6058,6058,7450,2271,3846,1020,211,211,1670,1670,1670,1956,4302,4248,4858,4302,2720,243,6052,8668,8668,7073,349,7156,7442,8277,8277,5346,3000,3000,3000,4082,5246,5246,2478,2478,3341,5452,5452,2233,4721,4721,8789,8789,702,5517,5517,4344,5006,5006,7358,1250,1250,2407,2407,1407,1974,8926,6795,6795,6254,177,177,7503,7503,4170,4170,4170,8493,1239,9136,4650],"BR_R":[0.0006,0.0005,7E-5,6E-5,0.003349,0.003409,0.003479,0.003099,0.00236,0.002169,0.00014,0.000211,0.000401,0.000219,0.00052,0.00034,0.00065,0.00059,0.00374,0.00511,0.00064,0.00089,0.00048,0.00047,0.00046,0.00052,0.00029,0.0003,0.00042,0.00058,0.00054,0.00036,0.00042,0.003349,0.003281,0,0.00053,0.00055,0.00051,0.00043,0.002211,0.002169,0.00033,0.00028,0.00057,0.00057,0.0001,0.0001,9E-5,0.0001,0.00039,0.00045,0.00052,0.00054,0.00073,0.00192,0.01431,0.02607,0.00054,0.00126,0.00048,0.00082,0.00028,0.691467,0.02004,0.841911,0.026,0.002631,0.7232,0.156169,0.168809,0.019222,0.00039,0.00096,0.00037,0.00029,0.009458,0,0.312951,0.247649,0.06056,2.142489,0.07132,0.02268,2.007778,0.006178,0.027711,0,0.00692,0.025991,0.083711,0.447378,0.062169,2.492533,0.020271,0.11416,0.574978,1.887067,0.250778,0.007049,0.003049,0.002911,4E-5,0.00087,4E-5,0.00095,0.528017,0.032031,0.00044,0.00046,0.0003,0.00051,0.00068,0.00093,4E-5,0.00078,4E-5,0.00025,0.00047,0.00046,0.00016,0.00166,0.00051,0.00021,0.004391,0.00024,0,0.01788,0.006458,0.106151,0.699778,0.257058,0.002769,0.00034,0.00123,6E-5,6E-5,6E-5,0.00079,7E-5,0,2.064178,0.153711,0.015809,0.057978,0.6932,0.560356,0.00024,0.00093,0,0.00018,0.00018,0,0.02068,0.777778,0.00884,0.131671,0.082462,0.0042,0.00031,0.00043,0.00042,0.110671,0.00912,0.098049,0.019031,0.024071,1.484267,0.011578,0.654889,0.022049,0.459867,2.320222,0.006369,0.006631,2.567244,0.309889,0.009191,0.691022,0.002669,0.00074,0.00068,0,0.00524,0.33932,0.22696,0.190671,1.050222,1.431644,0.022618,0.00088,0,1.827778,0.020849,0.156231,0.176498,0.00067,0.004578,0.01348,0.066391,0.194258,0.008151,0.016502,0.0806,0.831556,0.007951,0.0004,0.00015,0,2E-5,0.02864,0.017591,0.00752,0,0.003289,0.004169,0.00439,0.00156,0.00029,0.00179,0.00079,0.00027,0.00026,0.000281,0.000419,0.001659,0.00439,0.000841,0.003341,0.00581,0.00495,0.01789,0.00186,0.002281,0.00031,0.001349,0.00586,0.00556,0.00026,0.000599,0.0005,0.00107,0.001091,0.00038,0.000271,7E-5,0.000521,0.0016,0.007651,0.00394,0.003461,0.00337,0.000581,0.000539,0.00249,0.0014,0.008,0.002211,0.00281,0.000711,0.001841,0.002849,0.00232,0.00237,0.00081,0.002219,0.001081,0.00087,0.00088,0.000349,0.00232,0.00812,0.003521,0.00264,0.00486,0.006831,0.017211,0.00063,0.00062,0.0009,0.00124,0.003211,0.001521,0.0005,0.00247,0.00042,0.0023,0.00226,0.0023,0.00225,0.007281,0.001919,0.005211,0.000659,0.000591,0.011969,0.000531,0.001521,0.001211,0.00676,0.00399,0.000341,0.001271,0.00125,0.00261,0.000219,0.00601,0.008969,0.00232,0.00196,0.00422,0.0043,0.00208,0.00544,0.00239,0.00396,0.00353,0.000531,0.00038,0.00039,0.00836,0.00264,0.00396,0.00411,0.00607,0.00075,0.00114,0.00036,0.00094,0.00949,0.011719,0.0022,0.00038,0.00098,0.00055,0.00163,0.0018,0.0047,0.009711,0.005271,0.016169,0.00226,0.00151,0.00228,0.00137,0.00099,0,0.00143,0.00057,0.00055,0.00057,0.00075,0.00253,0.00236,0.00173,0.00385,0.00377,0.00199,0.00236,0.00241,0.000521,0.00094,0.00134,0.00073,0.00248,0.00152,0.00155,0.00117,0.00197,0.00157,0.00107,0.000469,0.000409,0.00569,0.00087,0.002151,9.9E-5,0.000151,0.001531,0.00113,0.00226,0.000401,0.001169,0.00324,0.006031,0.0103,0.00129,0.00126,0.001031,0.00105,0.00197,0.00114,0.00314,0.00294,0.00288,0.00088,0.00152,0.00022,0.00087,0.000711,0.000729,0.001031,0.003219,0.007271,0.02145,0.002841,0.003331,0.01524,0.000831,0.00164,0.00139,0.00143,0.000229,0.000211,0.0008,0.00067,0.0003,0.00068,0.0002,0.00013,0.00118,0.00062,9.1E-5,9.1E-5,0.0003,0.00049,0.000159,0.00301,0.0027,0.00019,0.000169,0.00163,0.001159,9.9E-5,0.003789,0.00069,0.00201,0.00121,0.00155,0.00031,0.00047,0.00066,0.00326,0.002479,0.00243,0.004521,0.00211,0.001289,0.002479,0.00151,0.00101,0.015599,0.013961,0.007099,0.00317,0.00081,0.00098,0.00194,0.001031,0.00668,0.00439,0.00249,0.001969,0.000461,0.00444,0.00175,0.001711,0.0008,0.00051,0.00137,0.002771,0.00314,0.002,0.00119,0.00031,0.000831,0.004349,0.0007,0.00046,0.00049,0.00127,0.00232,0.00488,0.000229,0.0003,0.00026,0.00056,0.00103,0.00183,0.00324,0.001419,0.00068,0.00178,0.00151,0.00148,0.00201,0.00197,0.001091,0.000841,0.00151,0.00032,0.006091,0.003651,0.00076,0.00087,0.000651,0.00045,0.001539,0.001919,0.001169,0.00739,0.00164,0.00206,0.000961,6E-5,0.001919,0.00019,0.00018,0.00147,0.00143,0.00142,0.00145,0.00073,0.009039,0.007919,0.000521,0.000521,0.0007,0.00159,0.000659,0.000729,0.00064,0.00018,0.00019,0.000409,0.00087,0.00162,0.00096,0.000341,0.0003,9.9E-5,0.00011,0.00151,0.00356,0.000281,0.000169,0.00038,0.00136,0.00186,0.00182,0.002531,0.00289,0.001771,0.007969,0.00013,0.0002,0.00095,0.00553,0.009229,0.00451,0.003591,0.010159,0.00039,0.000729,0.00141,0.001969,0.001081,0.00105,0.00052,0.01024,0.004599,0.010021,0.00275,0.00107,0.00242,0.00165,0.00155,0.00087,0.002281,0.00106,0.001409,0.00306,0.000969,0.002531,0.01207,0.014091,0.003289,0.003349,0.005651,0.01193,0.004151,0.00213,0.00113,0.001159,0.00611,0.00012,0.00013,0.00285,0.00676,0.004461,0.00064,0.00065,0.00066,0.00149,0.00061,0.001461,0.00386,0.00306,0.003,0.003271,0.000849,0.000211,0.000469,0.00126,0.008219,0.006771,0.000841,0.00701,0.000781,0.00049,0.000331,0.00032,9.1E-5,0.001651,0.001461,0.00437,0.00781,0.0015,0.001031,0.00183,0.0002,0.00021,0.00171,0.00069,0.0007,0.00011,0.00012,0.00326,0.00092,0.00087,0.00131,0.002531,0.00894,0.00187,0.00286,0.0008,0.00545,0.00119,0.00295,0.001581,0.007729,0.00013,0.000341,0.00018,0.003099,0.003159,0.00281,0.002281,0.00232,0.000151,0.002771,0.00613,0.003219,0.000211,0.00185,0.00082,0.00075,0.000729,0.02626,0.011469,0.00011,0.000531,0.001211,0.00094,0.001,0.001979,0.0017,0.00757,0.001719,0.00176,0.00126,0.00444,0.00163,0.003281,0.004979,0.0072,0.00787,0.003961,0.00756,0.003401,0.001341,6E-5,9.1E-5,0.000531,0.00116,0.00038,0.000729,0.000331,0.00086,0.00027,0.00012,0.00012,0.00256,0.00049,0.007531,0.007409,0.001789,0.001831,0.000169,0.00088,0.0004,0.00052,0.00135,0.00051,0.00105,0.00339,0.00169,0.00374,0.00487,0.00057,0.000409,9.1E-5,0.003919,0.00117,0.008271,0.016599,0.00999,0.01132,4E-5,0.003281,0.003711,0.00069,0.004151,0.006781,0.000331,0.000331,0.0001,0.00027,0.0001,0.00054,7E-5,6E-5,0.000341,0.000841,0.000401,0.004409,0.001961,0.006659,9.1E-5,0.00051,0.00043,0.00038,0.001461,0.001841,0.00094,0.00082,0.00029,0.000781,8.1E-5,8.1E-5,0.00113,0.00115,0.00161,0.00157,0.00101,0.00087,0.00135,0.00176,0.00682,0.00109,0.00273,0.001581,0.001669,9.9E-5,9.9E-5,0.000591,0.00524,0.002719,0.00294,0.0011,0.00193,0.00134,0.00245,0.001841,0.00187,0.00197,0.00078,0.003771,0.000909,0.00086,0.00095,0.00012,0.00013,0.00089,0.002,0.007711,0.005919,0.0053,0.00025,0.0062,0.0008,0.0002,0.00036,0.0023,0.003479,0.00107,0.00025,0.00037,0.0003,0.001419,0.0012,0.00397,0.00092,0.00387,0.00432,0.00407,0.00415,0.00869,0.0068,0.01805,0.00045,0.0095,0.02106,0.00157,0.00032,0.00165,0.00107,0.000961,0.00074,0.00076,0.001419,0.003729,0.00233,0.00238,0.00217,0.00212,0.00458,0.01555,0.00274,0.005831,0.006669,0.01081,0.005581,0.00569,0.002081,0.001599,0.00083,0.004979,0.005081,0.00412,0.00086,0.00087,0.00095,0.00211,0.00963,0.00018,0.000961,0.000979,0.000461,0.005039,0.00812,0.00106,0.00074,0.012961,0.00844,0.000591,0.003091,0.000969,0.00161,0.003219,0.004331,0.004409,0.00425,0.009531,0.002409,0.0006,0.00173,0.004289,0.006919,0.007591,0.00961,0.000581,0.00057,0.00087,0.00018,0.00195,0.00293,0.001969,3.9E-5,0.00364,0.00114,0.001271,0.00105,0.00011,0.00117,0.00168,0.00132,0.004531,0.007841,0.00113,0.00128,0.0015,0.00111,0.00113,0.00563,0.005289,0.007159,0.009669,0.0092,0.00197,0.00343,0.00151,0.00092,0.00029,0.001711,0.005,0.0014,0.00067,0.00065,0.00137,0.00424,0.005591,0.00138,0.00107,3E-5,3E-5,0.00044,0.003841,0.001771,0.00139,0.00625,0.00055,0.00489,0.00145,0.004039,0.002219,0.001919,0.00189,0.00011,0.00011,0.000211,0.000469,6E-5,0.00051,0.00119,0.00219,0.00051,0.00055,0.005099,0.000599,0.005461,0.00349,0.00132,0.0045,0.004289,0.001409,0.00212,0.00049,0.00184,0.00593,0.00514,0.00041,0.00296,0.0072,0.00043,0.001789,0.00163,0.00036,0.00013,0.000169,0.00136,0.00139,0.00126,0.00143,0.00164,0.001599,0.001271,0.00226,0.00032,0.00032,0.00075,0.00037,3.9E-5,0.012781,0.00036,0.006771,0.00292,0.00134,0.00011,0.0003,0.001289,0.00011,0.00043,0.002651,0.0082,0.00037,0.010719,0.006469,0.00101,9.1E-5,0.00588,0.003591,0.00555,0.00116,0.00113,0.00107,0.00078,0.00075,0.00224,0.001961,0.001271,0.00374,0.00385,0.00392,0.00307,0.027,0.005539,0.003099,0.002831,0,0.01082,0.00102,0.00183,0.00028,0.0012,0.00027,0.00064,0.00047,0.00493,0.00207,0.00094,0.00095,0.00101,0.000419,0.002099,0.00163,0.00445,0.00092,9.1E-5,0.00387,0.00949,0.00414,0.009781,0.02818,0.00324,0.00135,0.00294,0.000711,0.002651,0.00105,0.002229,0.002281,0.003341,0.003271,0.00101,0.0009,0.00098,0.001219,0.001789,0.00175,9.1E-5,9.1E-5,0.000229,0.00125,0.00757,0.00157,0.00154,0.00169,0.00068,0.010289,0.00563,0.003591,0.00351,0.00143,0.01213,0.004789,0.00019,0.000331,9.1E-5,0.00088,0.00039,0.00275,0.00205,0.00082,0.00519,0.016711,0.005099,0.001469,0.001659,0.000521,0.006461,0.00293,0.00178,0.00115,0.00078,3.9E-5,0.0012,0.000211,0.001659,0.002,0.00105,0.00138,0,0,0.00164,0.007099,0.00181,0.00027,0.00266,0.000591,0.002229,0.00205,0.00101,0.001,0.00112,0.001099,0.001289,0.00126,0.00065,0.001781,0.00086,0.00248,0.00151,0.003159,0.00075,0.00223,0.00191,0.00074,0.00073,0.000789,0.000789,0.005461,6E-5,0.00593,0.003771,0.00038,0.00149,0.001521,0.00407,0.00082,0.00161,0.00118,0.00082,0.01893,0.01313,0.000281,0.00019,0.0002,0.003159,0.00445,0.00461,0.00061,0.00082,0.000331,0.00056,0.00163,0.001659,0.00719,6E-5,0.00288,0.00288,0.00111,0.00307,0.00091,0.00098,0.00053,0.00086,0.00545,0.00095,0.00305,0.000281,0.004531,0.00618,0.00064,0.00143,0.0052,0.00138,0.00314,0.002479,7E-5,0.001159,0.00062,0.015969,0.0085,0.001531,0.00205,0.00091,0.00167,0.002719,0.002,0.00226,0.004151,0.001841,0.000669,8E-5,0.0002,0.006219,0.00438,0.00581,0.0065,0.00198,0.00093,0.000909,0.00244,0.00194,0.0002,0.001091,0.003081,0.00357,0.001229,0.001211,0.00116,0.0017,0.001521,0.0043,0.00019,0.00838,0.00787,0.00557,0.01213,0.003531,0.0158,0.00289,0.000521,0.000531,0.00431,0.00163,0.00274,0.0093,0.011281,0.00449,0.00014,0.0055,0.00249,0.00164,0.000961,0.000979,0.00057,0.00143,0.00126,9.1E-5,0.000211,0.01095,0.00125,0.001,0.00282,0.003479,0.005521,0.00563,0.00095,0.00093,0.00988,3.9E-5,3.9E-5,0.00018,0.002961,0.00056,0.0002,0.0003,0.00014,0.00013,0.00012,0.00011,0.00019,0.00062,7E-5,0.00066,0.00054,0.00105,8E-5,0.00056,0.000531,0.008659,0.003849,0.00688,0.006729,0.00111,0.0023,0.000841,0.003521,3.9E-5,0.000159,0.005281,0.005651,0.000271,0.00044,0.000159,0.00019,0.00019,0.002591,0.00305,0.000159,0.000159,0.00101,0.00319,0.000729,0.002961,0.000591,0.00024,0.006219,0.001841,0.001409,0.00151,0.00599,0.001771,0.00074,0.000729,0.005271,0.00906,0.00405,0.00055,0.00055,0.00107,0.00112,0.001031,0.00062,0.00068,0.00193,0.001159,0.00137,0.001401,0.001331,0.00031,0.000341,0.00031,0.00094,7E-5,0.00019,0.000331,0.0016,0.000909,0.00088,0.001841,0.01013,0.00059,0.00054,0.00171,0.00174,0.00086,0.00087,0.00126,0.00122,0.00154,0.00474,0.006,0.008039,2.1E-5,0.00045,0.000669,0.00068,0.000729,0.000591,0.00099,0.00212,0.002159,0.00025,0.000271,0.001961,0.00044,0.000469,0.001271,0.00124,0.000409,0.00094,0.000219,6E-5,5E-5,0.00019,0.001711,0.002651,0.001409,0.001419,0.00013,0.00026,0.0047,0.00136,0.005669,0.004409,0.01056,0.01963,0.01157,0.000479,0.000469,0.01237,0.0132,0.00026,0.000271,0.000211,0.00105,0.00212,0.000151,0.00019,0.003219,0.007271,0.006659,0.00057,0.00057,0.00039,0.00155,0.00036,0.000581,0.00056,0.003099,0.00118,0.00188,0.00545,0.00214,0.002479,0.000159,0.00026,0.000159,0.000461,0.000159,0.000229,0.0002,0.00145,0.00069,0.00036,0.00036,0.00066,0.00064,9.9E-5,6E-5,3.9E-5,0.002531,0.00945,0.000591,0.00087,0.0015,0.00147,0.00151,0.001479,0.00174,0.001659,0.00069,0.00044,0.002039,0.01349,0.00082,0.0008,0.001091,0.00111,0.000849,0.00061,0.00141,0.00121,0.001711,0.00545,0.000771,0.00414,0.00264,0.00261,0.00239,0.000539,0.00325,0.00076,0.000651,0.001219,0.00243,0.0006,0.00059,0.00087,0.00073,0.00163,0.001659,0.00339,0.00239,0.00032,0.0018,0.00212,0.00063,0.009729,0.01007,0.00042,0.00036,0.00053,0.00109,0.00071,0.00157,0.00032,0.00041,0.0004,0.00054,0.00107,0.0007,0.0016,0.00032,0.00212,5E-5,0.00355,0.00675,0.00195,0.00018,0.00037,0.00257,0.00076,0.00075,0.003901,0.00249,0.00025,0.00195,0.00152,0.00149,0.00253,0.00263,0.00077,0.00112,0.00226,0.004531,0.002081,0.0053,0.00513,0.001461,0.0005,0.00055,0.002289,0.0075,0.00138,0.00126,0.00038,0.00019,0.002151,0.000789,3E-5,0.00079,0.0008,0.00334,0.00063,0.0006,0.00011,0.00012,9.9E-5,0.00294,0.00144,0.001831,0.001599,0.00144,0.0133,0.009591,0.0007,0.00072,0.001901,0.001711,0.00025,0.00043,0.000401,0.00336,0.005521,9.9E-5,0.00045,0.00044,0.00103,0.00101,0.00045,0.0004,0.001729,0.00264,0.002341,0.001841,0.001219,0.002271,0.010781,0.00251,0.00101,0.00061,0.004289,0.0008,0.008099,0.00063,0.000651,0.00114,0.001211,0.00418,0.00324,0.003169,0.000219,0.000289,0.0035,0.00313,0.000831,0.002099,0.00224,0.00169,0.00011,0.00011,0.005479,0.003331,0.000479,0.00109,4E-5,0.0053,0.004659,0.001659,0.006961,0.00036,0.00038,0.00048,0.00051,0.00046,0.0006,0.00068,0.00066,0.00101,0.003901,0.00276,0.00588,3.9E-5,0.00131,0.00679,0.00138,0.003531,0.01324,0.00363,0.00257,0.01399,0.00343,0.00301,0.00857,0.003341,3.9E-5,0.00087,0.00011,0.000219,0.000219,0.000271,0.000271,0.000289,0.000289,0.001591,0.000271,0.00186,1E-5,0.000169,0.000169,0.00526,0.000229,0.00089,0.00093,0.00289,0.002599,0.00369,0.0062,0.008021,0.004979,0.001159,0.00361,0.001521,0.00868,0.01118,0.003229,0.00218,0.001901,0.00974,0.003461,0.00487,0.000651,0.00169,0.001711,0.00031,0.0027,0.000909,0.001729,0.00614,0.00418,0.00238,8.1E-5,0.001599,0.00532,0.00361,0.002469,0.005229,0.00512,0.00355,0.00139,0.000169,0.00111,0.00031,0.000281,0.000281,0.000271,0.001521,0.000841,0.00019,0.000219,0.00121,0.0014,0.008409,0.00918,0.004219,0.0042,0.00121,0.00107,0.003401,0.000289,0.001031,0.00105,0.001091,0.00332,0.00344,0.00095,0.00093,0.00474,0.000271,0.000271,0.000289,0.00031,0.00032,0.00028,0.00028,0.000531,0.0003,0.00139,0.00164,0.00136,0.0016,0.002091,0.001719,0.012341,0.00176,0.00031,0.00386,0.00017,0.00061,0.00059,0.00059,0.00061,0.001031,0.00051,0.0005,0.00049,0.000539,0.001031,0.000711,0.000711,0.00206,0.002021,0.00094,0.002219,0.00238,0.00707,0.00256,0.00203,0.001,0.00103,0.00038,0.00041,0.00167,0.00098,0.00042,0.00019,0.00105,0.00043,0.00041,0.00051,0.00053,0.00455,0.00557,0.00339,0.00237,0.0037,0.01407,0.001669,0.001711,0.00172,0.00029,0.00033,0.00079,0.00077,0.00127,0.00214,0.000159,0.000211,0.000341,0.00024,0.00018,0.00033,0.00121,0.00123,0.00058,0.00103,0.00116,0.0013,6E-5,0.000169,0.000169,0.000271,0.008271,0.002969,0.00124,0.00106,7E-5,9E-5,0.00196,0.00158,0.00172,0.00096,0.00147,0.00129,0.00179,0.00131,0.003901,0.002591,0.00224,0.00012,0.00394,0.00189,0.00032,0.00038,0.00751,0.00086,0.00087,0.003031,0.006331,0.00605,0.003919,0.002039,0.006289,0.00042,0.00043,0.00147,0.00131,0.00221,0.00224,0.00095,0.000229,0.00068,0.00049,0.000531,0.00136,0.0012,0.00105,0.000591,0.00025,0.00113,0.0003,0.00836,0.01338,0.0027,0.003419,0.009531,0.0004,0.00035,0.00194,0.00156,0.00078,0.00074,0.00042,0.0004,0.0006,0.00086,0.000969,0.002781,0.005031,1E-5,1E-5,2E-5,3E-5,0.000841,0.00082,0.00186,0.00056,0.00055,0.00114,0.003719,0.006669,0.00243,0.00845,0.00219,0.00357,0.005849,0.00406,0.00113,0.0068,0.00337,0.00011,0.003711,0.000271,0.00326,0.00118,0.00482,0.00013,0.000229,0.004591,0.005469,0.00536,0.00424,2E-5,1E-5,0.00286,0.00117,0.00103,0.00156,0.00449,0.00259,0.000219,6E-5,6E-5,8.1E-5,0.00274,0.004781,0.002849,0.00513,0.00113,0.00125,0.003349,0.00245,0.00587,0.00569,0.006031,0.000531,0.00076,0.008841,0.00169,0.001031,0.00813,0.00013,0.000211,0.000169,0.000669,0.000711,0.000229,0.0007,0.00061,0.000281,0.000211,0.00056,0.0023,0.005039,0.00364,0.002169,0.00113,0.00113,0.00264,0.00494,0.003711,0.001409,0.001169,0.00118,0.00264,0.002349,0.00014,3E-5,3E-5,4E-5,4E-5,0.00171,0.00164,0.00136,0.00097,0.00086,0.00085,0.000979,0.00052,0.00046,0.001151,0.001031,0.002341,0.002281,0.005479,0.011159,0.000669,0.00193,0.00024,0.010159,0.00294,0.018841,0.015599,0.005831,0.00087,0.00637,0.0027,0.000409,0.001669,0.00164,0.00089,0.00186,0.00381,0.012419,0.0042,0.010771,0.010159,0.013169,0.000469,0.000229,0.000271,0.00099,0.00077,0.00034,0.00101,0.00086,0.00035,0.000159,0.000781,0.000781,0.00064,0.00057,0.000531,0.000521,0.00176,0.002461,0.000591,0.00012,0.000581,0.000651,0.001289,0.00233,0.00238,0.00052,0.00023,0.00134,0.00116,0.004169,0.00063,0.004841,0.007419,0.002719,0.000789,0.00238,0.003771,0.001271,0.000841,0.005711,0.00562,0.00356,0.004841,0.00057,0.000539,0.0007,0.0012,0.00206,0.00063,3E-5,2E-5,3E-5,3E-5,0.0008,0.000901,0.000591,0.000591,0.00218,0.00184,0.00058,0.00056,0.00123,0.0011,0.00156,0.00226,0.00614,0.00513,0.013219,0.012969,0.00437,0.005651,0.008969,0.012409,0.00038,0.00138,0.001539,0.00205,0.00026,0.000289,0.003349,0.00038,0.00082,0.00275,0.000909,0.00082,0.00093,0.00137,0.00215,0.01189,0.00104,0.00092,0.00055,0.00054,0.00105,0.00089,0.00223,0.00101,0.001081,0.011081,2E-5,1E-5,0.00071,0.00136,0.005401,0.00437,0.005151,0.00038,0.00037,0.00069,0.00688,0.001341,0.001229,0.00137,0.001919,0.00163,0.00488,0.001289,0.00211,0.00206,0.00276,0.00305,0.000409,0.00036,0.00032,0.00013,0.0002,0.000919,0.00094,0.00175,0.001729,0.00406,0.00526,0.00179,0.00162,0.00492,0.00109,0.00097,0.00322,0.032831,0.01411,0.02725,0.012229,0.01994,0.018591,0.008979,0.016531,0.003591,0.00124,0.001271,0.000469,0.000841,0.00219,0.002901,0.0002,9.1E-5,0.005461,0.001979,0.0023,0.000159,0.002789,0.002531,0.00357,0.00076,0.000469,0.00044,0.00561,0.004539,0.00175,0.007461,0.00224,0.0003,0.00032,0.002031,0.00038,0.00118,0.001229,0.00301,0.00063,0.00064,0.004919,0.001831,0.00536,0.00038,0.000289,0.00305,0.001781,0.00041,0.0004,0.00213,0.001271,0.00462,0.001539,0.00025,0.00025,0.00025,0.00026,0.00025,0.000169,0.00039,0.011229,0.014521,0.00064,0.014789,0.00938,0.00124,0.00968,0.008531,0.00731,0.004349,0.00599,0.002961,0.002901,0.002979,0.00312,0.000219,0.000219,0.000151,0.00563,0.000969,0.005021,0.00988,0.003159,0.003219,0.00049,0.000479,0.00264,0.002581,0.00037,0.00213,0.018669,3.9E-5,6E-5,6E-5,0.001271,0.00055,0.00055,0.00105,0.003289,0.00036,0.00038,0.00118,0.001229,0.00301,0.003409,0.003409,0.002719,0.00295,0.001091,0.00111,0.002469,0.00212,0.00037,0.00162,0.001909,0.001909,0.00089,0.00087,0.001521,0.00014,0.003531,0.004599,0.00307,0.000581,0.00164,0.00057,0.020419,0.01424,0.00157,0.01218,0.00037,0.000219,0.002849,0.00116,0.00133,0.00063,0.00064,0.00126,0.00337,0.0014,0.00137,0.00212,0.00186,0.00426,0.002659,0.00606,0.00109,0.013021,0.00236,0.0027,0.00285,0.00529,0.00254,0.000159,0.000229,0.00024,0.000169,0.00368,0.002599,0.00018,0.000159,0.00357,0.006021,0.001781,0.002781,0.000349,0.00313,0.00368,9.1E-5,0.00251,0.003081,0.005341,9.9E-5,0.002169,0.00011,0.00212,0.018901,0.00957,0.02324,0.000531,0.002581,0.00031,0.01087,0.011581,0.002099,0.00093,0.009591,0.002591,0.00164,0.003219,0.00401,0.00126,0.009169,0.001349,0.00156,0.00152,0.00094,0.00092,0.00137,0.00134,0.00314,0.000651,0.003961,0.00013,0.00013,0.00011,0.00012,0.00012,0.00012,0.00093,0.00105,0.00113,0.00037,0.005169,0.00125,0.001281,0.00226,0.00213,0.00154,0.00687,0.0045,0.00138,0.000419,0.00043,0.003331,0.002099,0.001331,0.00199,0.00169,0.001771,0.003099,0.003409,0.00057,0.001081,0.00105,0.001979,0.001469,0.000711,0.00051,0.000521,0.00188,0.002469,0.00045,0.00037,0.000401,0.00014,0.000289,7E-5,0.00051,0.00037,0.00022,0.00025,0.000271,0.00025,0.00095,0.00093,0.000341,0.00032,3.9E-5,0.00075,0.00118,0.0017,0.001521,0.000169,0.002591,0.000169,0.00307,0.002591,0.000581,0.001419,0.00205,0.00295,0.00335,0.00022,0.00059,0.008539,0.001349,0.00245,0.001469,0.00084,0.002591,0.009651,0.00143,0.001969,0.01039,0.000719,0.00052,0.002409,0.00256,0.00656,0.0027,0.003591,0.002211,0.00068,0.000211,9.9E-5,0.00645,0.00063,0.000281,0.000219,0.00014,0.003219,0.00051,0.000409,0.002289,0.002831,0.006289,0.005651,0.00414,0.01095,0.009,0.000229,0.00119,0.011771,0.00209,0.002031,0.00145,0.00124,0.00127,0.013039,0.00235,0.0024,0.00135,0.00087,0.0012,0.006961,0.00105,0.000219,3.9E-5,4.5E-5,0.0035,0.004281,0.003729,0.00212,0.00056,0.004401,0.005021,0.00018,0.000151,0.000151,0.00282,0.00131,0.002159,0.00019,0.0002,0.00139,0.01101,0.00063,0.002341,0.00375,0.00056,0.00118,0.002039,0.00155,3.9E-5,0.00024,0.000341,0.005461,0.00158,0.00155,0.00021,0.00024,0.00144,0.0014,0.00086,0.003341,0.00387,0.00405,0.00101,0.00088,0.005081,0.00257,0.00251,0.002531,0.00132,0.00082,0.00143,0.000659,0.000591,0.00589,0.00614,0.00155,0.00205,0.00233,0.002341,8.1E-5,9.9E-5,0.00276,0.00036,0.000229,0.00013,0.001159,0.008531,0.000781,0.00075,0.002159,0.00162,0.01236,0.00825,0.02187,0.01212,0.00036,0.000229,0.000219,0.000281,0.005021,0.00174,0.003919,0.003341,0.003271,0.000151,0.00736,0.00944,0.00068,0.00188,0.00168,0.001669,0.002229,0.00218,0.00238,0.00194,0.013831,0.00876,0.0002,0.00105,0.0172,0.00305,0.00208,0.00614,0.000229,0.00386,0.002031,0.000591,9.1E-5,0.00732,0.004581,0.00132,0.007521,0.005159,9.9E-5,9.9E-5,0.00019,0.00107,9E-5,9E-5,8E-5,8E-5,0.000271,0.00053,0.00047,0.00046,0.00045,0.00028,0.0003,0.00025,0.000281,0.00018,0.00382,0.00361,0.00538,6E-5,9E-5,0.0014,0.00034,0.0001,0.00137,0.00131,0.00262,0.00082,0.000841,0.000669,0.001919,0.002659,0.003031,0.01176,0.002469,0.000669,0.000781,0.00062,0.001349,0.000979,0.008091,0.000711,0.00145,0.00869,0.001719,0.01582,0.01457,0.021711,0.00019,0.001271,3.9E-5,0.000281,0.00019,0.00035,0.00049,0.000469,0.00313,0.001031,0.00038,0.00037,0.00032,0.00037,0.00068,0.00168,0.000599,0.002169,0.002849,0.001229,0.001289,0.00093,0.00083,0.00118,0.001151,0.00101,0.00364,0.00056,0.00369,0.000531,0.000521,0.000419,0.000409,0.00014,0.003211,0.00381,0.003781,0.000919,0.000271,0.002229,0.00243,0.002531,0.012531,0.00087,0.0006,0.00072,0.00234,0.00038,0.00024,0.000229,0.000281,0.001211,0.000281,0.00025,0.00019,0.00045,0.003461,0.0013,0.00128,0.00089,0.00087,0.003349,0.0003,0.000289,0.01301,0.02162,0.006461,0.0002,0.00018,0.00032,0.00105,0.00013,0.006151,0.007159,0.00874,0.004159,0.002919,0.00094,0.000901,0.003159,0.002419,0.00375,0.00025,0.00264,0.001289,0.00087,0.000401,0.0003,0.00126,0.01905,0.00201,0.00101,0.00105,0.00039,0.0004,0.00051,0.0003,0.00051,0.0005,0.002909,0.00245,0.0027,0.00105,0.00036,0.0018,0.000711,0.00036,0.00201,0.001091,0.00105,0.00299,0.00036,0.00589,0.00157,0.00168,0.00289,0.00395,0.002771,0.002979,0.007419,0.00056,0.00361,0.000409,0.004091,0.00294,0.020771,0.00662,0.00607,0.000669,0.001271,0.001599,0.009599,0.00149,0.01488,0.003599,0.00519,0.003461,0.00105,0.00199,0.00711,0.006729,0.005771,0.0048,0.00286,0.00351,0.008401,0.0018,0.001831,0.00075,2E-5,1E-5,0.00023,0.00023,0.002031,0.005349,0.0002,0.002091,0.00262,0.002669,0.00025,0.00056,0.0007,0.000331,0.00011,0.00111,0.00066,0.00064,0.003091,0.00643,0.00275,0.00357,0.000289,0.002531,0.00162,0.00262,0.00099,0.000909,0.00011,0.00011,0.00207,0.00019,0.014039,0.004961,0.00056,0.001461,6E-5,0.00139,0.00069,0.004969,0.00012,0.001091,0.000969,0.00099,0.001031,0.00401,9.1E-5,0.00125,0.003711,0.00169,0.00171,0.00088,0.0008,0.00161,0.00032,0.00011,0.00042,0.00043,0.00038,0.00037,0.00248,0.00375,0.00518,0.000771,0.00076,0.000781,0.00089,0.000331,0.000401,0.00051,0.000461,0.000469,0.006081,0.005831,0.00013,0.00013,0.00262,0.00164,0.006479,0.00294,0.00238,0.002219,0.008651,0.00464,0.00092,0.00093,0.0022,0.00074,0.00087,0.00139,0.002781,0.000521,0.008479,0.005669,0.001031,0.00301,0.00257,0.010461,0.001719,9.1E-5,0.00476,0.000219,0.002159,0.00295,0.007789,0.00026,0.00162,0.007919,0.001229,0.008021,0.007711,0.00261,0.00139,0.001419,0.006289,0.011031,0.001841,0.000599,0.00036,0.003849,0.00186,0.00025,0.00207,6E-5,0.002159,0.000219,0.00011,0.00011,0.000771,0.000229,0.00445,0.00218,0.00074,0.002531,0.003,0.008461,0.00382,0.002581,0.00201,0.00087,0.00455,0.005651,0.00069,0.00068,0.00036,0.001669,0.009669,0.001099,0.0005,0.003919,0.00161,0.0007,0.000409,2E-5,3E-5,0.00968,0.003969,0.00219,0.000401,0.000531,0.00136,0.000849,0.000841,0.00045,0.003669,0.002,0.00031,0.00043,0.00043,0.00049,0.00282,0.00462,0.00263,0.01062,0.0001,0.00239,0.001341,0.00101,0.00011,0.00146,0.0013,0.007909,0.00012,0.00012,0.00076,0.0009,0.00096,0.0004,0.00039,0.00163,0.00636,0.00639,0.00113,0.00861,0.0012,0.00018,0.001401,0.00068,0.0043,0.003039,6E-5,5E-5,3.9E-5,3.9E-5,0.000169,0.000331,0.00026,0.000341,0.00038,0.00012,0.003031,0.001521,0.00059,0.00053,0.00143,0.00056,0.00205,0.01068,0.00194,0.00131,0.001289,0.00455,0.00239,0.004039,0.001099,0.00082,0.000719,0.000599,0.000521,0.000901,0.000781,0.000419,0.000841,0.004021,0.0023,0.002081,0.00164,0.00094,0.000901,0.00051,0.00113,0.002081,0.00116,0.00013,0.00036,0.000771,0.00017,0.00017,0.0006,0.00076,0,0.00528,0.005382,0.00104,0.001062,0.000289,0.003502,0.000289,0.003431,0.001502,8E-5,0.003818,0.001618,0.001062,0.001809,0.007142,0.000942,0.001769,0.00728,0.003569,0.001991,0.000391,0.003502,0.001769,0.0004,0,0.001471,0.00056,0.000631,0,0.000942,0.001582,0.0008,0.000822,0.002631,0.005418,0.00552,0.004091,0.004,0.016479,0.016347,0.007058,0.007149,0.002089,0.002129,0,0.007489,0.008489,0,0.001649,0.001618,0.006871,0.007009,0.001658,0.001631,0.00092,0.002049,0.005649,0.000902,0.003471,0.002089,0.003569,0.019782,0.000409,0.003302,0.000409,0.003231,0.000751,0.0018,0.001978,0.001502,0.005991,0.000302,0.002622,0.004271,0.000271,0.00356,0.0022,0.000311,0.001889,0.000271,0.001929,0.000339,0.002591,0,0.0014,0.000418,0.001369,0.000369,0.004689,0.004591,9.8E-5,0.003698,0.005471,0.0062,0.006098,0.004809,0.004711,0,0.007929,0.009782,0.003609,0.00044,0.000419,0.000409,0,0.000531,0.003841,0.000539,0.00376,0.028843,0.029397,0.001727,0.004851,0.0138,0.007098,0.001902,0.001929,0.001649,0.001471,0.000582,0.01116,0,0.00031,0.00069,0.010471,0.010671,0.00624,0.007071,9.8E-5,0.001062,0.002111,0.001009,0.004711,0.011462,0,0.001698,8.9E-5,8.9E-5,0.000302,0.001502,0.001311,0.001369,0.001049,0.014967,0.028959,0.006438,0.006554,0,0.001018,0.001871,0.00228,0.00224,0.00076,0.00103,0.002689,0.002111,0.002151,0.00176,0.001729,0.000151,0.000151,0.01076,0.010542,0.003089,0.003031,0.001849,0.00188,0.004151,0.006591,0.00056,0,0.00162,9.8E-5,0.002649,0.002702,0.0008,0.000782,0.001049,0.001071,0.005138,0.005031,0.003658,0.004151,0.001471,0.001502,0.001871,0.001902,0.000351,0.00772,0,0.00076,0.00025,0.00077,0.00025,0.001369,0,0.00015,0.00016,0.00017,0.00018,0.00024,0.000631,0.00244,0,0.00013,0.00038,0.00013,0.00038,0.00016,0.00016,0.00016,0.024479,0.024248,0.0084,0.003809,0.002542,0.002591,9.8E-5,0.003071,0.003889,0.00624,0.00636,0.000982,0.000991,0.00052,0,0.012182,0.025744,0,0,0.003129,0.00228,0.002791,0.001431,0.001649,0.001471,0.00656,0,0,0.000521,0.000219,0.000219,0.002391,0,0.00079,0.00022,0.00077,0.000649,0.003302,0.003369,0.001769,0.000858,0.000969,0.005551,0.005431,0.005311,0.002169,0.007418,0,0,0.00079,0.00183,0,0.0008,0.004449,0.004529,0.006791,0.00424,0.004151,0.002311,0.002062,0.00452,0.004422,0.00416,0.002831,0.002338,9.8E-5,0.004969,0.003431,0.00456,0,0.00093,0.00091,9.8E-5,0.000529,0.00052,0.00352,0.039182,0.033686,0.044992,0.013678,0.005686,0.034281,0,0.00032,0.000289,0.00324,0.002678,0.000529,0.00042,0.00043,0.00044,0.00039,0.00019,0.000419,0.00043,0.00038,0.00038,0.00037,0.00036,9.8E-5,0.003951,0.003858,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.00043,0,0,0.00038,0.00041,0.002081,0,0,0.0011,0.00084,0.00112,0.00115,0.00086,0.00116,0.001129,0.000609,0.008009,0.002289,0.003098,0.002982,0.00304,0.008791,0.000511,0.009391,0.009191,9.8E-5,0.00276,0.002809,0.003138,0.0032,0.002033,0.036066,0.027686,0.025107,0.002479,0.013603,0.00176,0,0.00038,0.00052,0,0.001599,0.00212,0.00034,0.00051,0.00163,0.002159,0.00224,0.004111,0.004191,0.00238,0.003329,0.005809,0.005689,0.00132,0.001129,0.001569,0.000662,0.001777,0.002967,0.017893,0.000554,0.006339,0.004174,0.009818,0.003729,0.000782,0.000769,0.000382,0,1.8E-5,0.000372,0.000809,0,0.003529,0.0036,0,0.047479,0.053727,0.021678,0.004397,0.004314,0.008347,0.006223,0.006124,0.006942,0.019248,0.015719,0.00296,0.01328,0.00736,0.007502,0.00192,0.002169,0.00656,0.002662,0.003191,0.00981,0.008342,0.0086,0,0.00055,0.00054,0.0056,0.006058,0.0054,0.00168,0.003178,0.003178,0.00068,0.00076,0,9E-6,0,1.8E-5,0.001831,0.002209,0.017653,0.013231,0.013479,0.013934,0.000537,0.009967,0.030612,0.031207,0.01314,0.012851,0.006901,0.007653,0.008982,0.009151,0.004258,0.003489,0.003849,0.032669,0.004901,0.000562,0,0.001,0.00098,0.002339,0.002388,0.000504,0.00105,0.001033,0.018752,0.018339,0.036793,0.003702,0.00124,0.002329,0.002378,0.00212,0.001951,0.002542,0.003262,0.0036,0.00352,0.002591,0.001071,9.8E-5,0.017458,0.00136,0.001391,0.005858,0.004562,0.030868,0,0.005929,0.00664,0.00968,9.8E-5,0.00044,0.01064,0.0104,0.0024,0.00264,0.000609,0,0.001182,0.0012,0.001071,0.001031,0.001009,0.000991,0.003898,0.003818,0.003831,0,0.00127,0,0.001338,0.004222,0.001182,9E-6,0.004138,0.004049,0.022603,0.013636,0.00228,0.002471,0.001831,0.006843,0.006686,0.004102,0.004182,0,0.003649,0.00372,0.005031,0.005129,0.005218,0.00288,0.003262,0.00956,0.005382,0.005271,0.004102,0,0,0.011631,0.0012,0.001218,0.002689,0.005,0,0.001281,0.00125,0.010058,0.010248,0.004314,0.010791,0.0006,0,0,0,0.00196,0.002182,0.000582,0.000569,0.003818,0.00428,0.004182,0,0.00114,0,0.00119,0.00117,0.00106,0.018058,0.012826,0.013331,0.001089,9.8E-5,0.000631,0.000622,0.0006,0.017702,0.012314,0.001223,0.001471,0.011521,0,0.000289,0.00034,0,0.00035,0.00035,0.00031,0.00031,0.0003,0.00016,0.00029,0.00029,0.00033,0,0,0,0,0,0,0,0,0,0,0,0.00028,0.00021,0,0,0.00029,0.0002,0,0,0.004471,0.002791,0.000822,0.0008,0.000782,0.00432,0.003849,0.001418,0.001689,0.005991,0.001169,0.0012,0.030066,0.026793,0.023413,0.001631,0.012569,0.012311,0,0.000982,0.00144,0.001249,0.00112,0,0.022843,0.034909,0.00188,0.00184,0.0018,0.00132,0.01924,0.017124,9.8E-5,0.006889,0.007018,0.006169,0.00628,0.004271,0.00436,0.00444,0.00852,0.002671,0,0,0,0,0.000329,0.00068,0,0,0.00212,0.000919,0.002159,0.00094,0.00032,0.000329,0.000329,0.005818,0.005942,0.000671,0,0.002249,0.001631,0.00092,0,9.8E-5,0.000822,0.001338,0.00136,0,0,0.000662,0.000649,0.005669,0.001631,9.8E-5,0.006942,0.0068,0.003289,0.00056,0.02162,9.8E-5,0.000822,0.003009,0.003071,0.00464,0.005249,0.001902,0.001858,0,0,9.8E-5,9.8E-5,9.8E-5,9.8E-5,0.004738,0.004831,0.002711,0.01205,0,0.000649,0,0,0.00076,0.005769,0.002258,0.002209,0,0.00256,0.00269,0.003372,0.007033,0,9.8E-5,0.00392,0.00444,0.003529,0,0.00069,0.00067,0.012992,0,0,0,0.002314,0.002512,0.006364,0.005959,0.018397,0.018058,0,0,0,0.003369,0.019671,0.01812,0.001582,0.001551,0.001262,0.0264,0.00824,0.018271,0.021711,0.013191,0.027631,0.005369,0.013938,0.01364,0.007991,0.007671,0.007511,0.004089,0.003,0.001351,0.003671,0.002378,0.006911,0.00944,0.009831,0.003671,0.019378,0.021969,0.009151,0.029169,0.031351,0.04936,0.001609,0,0.008698,0.01792,0.00308,0.002031,0.0068,0.01176,0.04856,0.039289,0.038471,0.010911,0.002898,0.00544,0.003791,0.005969,0.00608,0.010818,0.006649,0.007542,0.007991,0.0116,0.011631,0.018822,0.008071,0.007889,0.009822,0.00656,0.007431,0.007391,0.001871,0.003969,0.008151,0.00076,0.0094,0.00844,0.00028,0.004849,0.00268,0.002391,0.017551,0.003849,0.0042,0.00011,0.000169,0.000169,0.00219,0.00018,0.00018,0.00019,0.000169,0.00231,0.00082,0.00305,0.01101,0.009169,0.00201,0.005969,0.00474,0.005409,0.005401,0.00311,0.00462,0.01044,0.01001,0.008331,0.000169,0.00214,0.004669,0.00139,0.000219,0.00119,0.004169,0.004081,0.00168,0.0017,0.00139,0.000651,0.000729,0,5E-5,0.003719,0.00732,0.003599,0.00494,0.0062,0.00739,0.006781,0.003669,0.002789,0.005979,0.00425,0.002469,0.004341,0.005219,0.0095,0.01099,0.004901,0.00832,0.003909,0.000331,0.01101,0.00345,0.00162,0.00039,0.00064,0.003151,0.002091,0,0,0.000909,0.003211,0.00314,0.00214,0.00056,0.001719,0.0005,0.00126,0.007909,0.00057,0.00132,0.003581,0.002711,0.00039,0.00037,0.00244,0.000349,0.00212,0.003039,0.001831,0.006599,0.006729,0.002159,0.0022,0.003461,0.00311,0.01064,0.003539,0.00357,0.00275,0.0028,0.005151,0.005401,0.0055,0.00093,0.010331,0.00686,0.007,0.007729,0.006581,0.003711,0.00482,0.003979,0.0038,0.00626,0.00538,0.005479,0.00134,0.00127,0.00142,0.00039,0.00058,0.00129,0.00033,0.00086,0.00189,0.00106,0.00147,0.00215,0.00063,0.00159,0.00157,0.00158,0.0018,0.00034,0.00015,0.00014,0.00013,0.00013,0.0004,0.00045,0.0023,0.0002,0.00019,0.00169,0.00024,0.00022,0.00025,0.00066,0.00062,0.00124,0.00046,0.00045,0.00123,0.00174,0.00086,0.00096,0.00082,0.00185,0.00138,0.00062,0.00073,0.00094,0.00058,0.00108,0.00225,0.00019,0.00018,0.0001,0.00011,0.00089,0.0009,0.00167,2E-5,0.00157,0.00155,0.00142,0.00187,0.00049,0,0.00104,0.00043,0.00049,0.002009,0.003302,0.006222,0,8.9E-5,1.8E-5,0.00388,0.001329,0.00048,8E-5,0.000302,0.003742,0.008911,0.00124,0.0025,0.001781,0.00324,0.00037,9.1E-5,3.1E-5,0.001281,0.000909,0.00011,0.000289,0.00026,0.00108,0,0.000742,0.000793,0.000609,0.00059,0.519194,0.000559,0.000537,0.000889,1.467822,0.000586,0.000417,0.000755,0.000733,0.00078,0.00089,0.00855,0.00223,0.000581,0.000579,0.000586,0.000559,0.000573,0.000417,0.230542,0.02284,0.08537,1.402768,1.050227,0.000716,0.518622,0.00059,0.000603,0.047769,0.000591,0.0006,0.02436,0.000802,0.000823,0.188099,2.466323,0.000523,0.000682,0.00099,0.000616,9E-5,9E-5,0.000664,0.000649,0.00067,9E-5,0.000214,0.000545,0.000433,0.000271,0.000292,0.000283,0.00019,0.000567,0.000292,0.000238,0.000302,0.000394,0.000403,0.000358,0.000184,0.000287,0.000183,0.000183,0.000196,0.000205,0.000205,0.000224,0.000685,0.00021,0.00021,0,0,0.000205,0.000214,0.000214,0.000224,0.000522,0.000646,0.000244,0.000196,0.00091,0.000179,0.000206,0.000233,0.000421,0.000219,0.000213,0.000556,0.000508,0.000179,0.000209,0.000214,0.000616,0.000626,0.000214,0.000192,0.000531,0.000531,0.00049,0.000209,0.000393,0.000402,0.000201,0.000289,0.000643,0.000568,0.000506,0.000196,0.000205,0.000186,0.000205,0.000215,0.000215,0.000224,0.000433,0.000234,0.000197,0.000197,0.00018,0.000812,0.000205,0.000593,0.000612,0.000427,0.000667,0.000621,0.000192,0.000192,0.000686,0.000194,0.000717,0.000206,0.000206,0.000219,0.000224,0.000676,0.000667,0.000196,0.000253,0.00021,0.00021,0.000219,0.000219,0.000295,0.000277,0.000489,0.00018,0.000366,0.000366,0.00042,0.000441,0.000391,0.000401,0.000408,0.000199,0.000196,0.000186,0.000186,0.000205,0.000228,0.000322,0.000319,0.000289,0.000199,0.000196,0.000196,0.001097,0.000406,7.2E-5,0.000424,0.000224,0.000224,0.000379,0.000253,0.000196,0.000186,0.00046,0.000695,0.000355,0.000365,0.000411,0.000386,0.000344,0.000653,0.000767,0.000323,0.000323,0.000365,0.00086,0.000355,0.000375,0.000344,0.000302,0.000788,0.000767,0.000767,0.000788,0.000892,0.000975,0.000757,0.000261,0.000261,0.000323,0.000323,0.000323,0.000292,0,0.000736,0.00086,0.000365,0.000375,0.000386,0.000809,0.000705,0.000334,0.000353,0.000313,0.000323,0.000344,0.000355,0.000881,0.000757,0.000354,0.000354,0.000695,0.000323,0.000323,0.000323,0.000355,0.000355,0.000923,0.000788,0.000323,0.000323,0.000313,0.000313,0.000601,0.000715,0.000344,0.000365,0.000344,0.000757,0.000323,0.000354,0.000778,0.000695,0.000302,0.000355,0.000365,0.000355,0.000375,0.000375,0.000334,0.000705,0.000313,0.000302,0.000664,0.000809,0.00086,0.000355,0.000365,0.000375,0.000302,0.000323,0.000334,0.000355,0.000302,0.000344,0.00012,0.000365,0.000365,0.000334,0.000695,0.000778,0.000313,0.000313,0.000344,0.000902,0.000355,0.000375,0.000375,0.000819,0.000809,0.000334,0.000632,0.000632,0.000715,0.00074,0.00074,0.000375,0.000365,0.000323,0.000684,0.000313,0.000323,0.000302,0.000365,0.000344,0.000375,0.000778,0.000923,0.000302,0.000344,0.000334,0.000323,0.000323,0.000344,0.000334,0.000344,0.000365,0.000365,0.000344,0.000344,0.000334,0.000313,0.000313,0.000881,0.000902,0.000881,0.000365,0.000386,0.00012,0.00017,0.000664,0.000313,0.000334,0.000344,0.000344,0.000375,0.000386,0.000788,0.000323,1E-5,0.000334,0.000302,0.00011,0.000344,0.000365,0.000355,0.000344,0.000411,0.000829,0.000705,0.000323,0.000302,0.000746,0.000881,0.00086,0.000912,0.000375,0.000375,0.000302,0.000302,0.000334,0.000323,0.000736,0.001234,0.000757,0.000323,0.000788,0.000912,0.000798,0.000778,0.000323,0.000302,0.000302,0.000344,0.000355,0.000386,0.000365,0.000344,0.000323,0.000323,0.000313,0.000179,0.000198,0.000207,0.000207,0.000217,0.000217,0.000198,0.000189,0.000354,0.000628,0.000726,0.000365,0.000438,0.000365,0.000375,0.000323,0.000334,0.000313,0.000767,0.000302,0.00085,0.000344,0.000334,0.000365,0.000365,0.000334,0.000323,0.000313,0.000302,0.000323,0.000365,0.000365,0.000355,0.000375,0.000365,0.000342,0.000344,0.000334,0.000302,0.000313,0.000365,0.000355,0.000334,0.001252,0.001271,0.000442,0.00048,0.000543,0.000534,0.003895,0.004413,0.004498,0.000621,0.00063,0.00064,0.000555,0.000546,0.000527,0.000456,0.000447,0.000505,0.000513,0.000513,0.00052,0.000529,0.000473,0.000465,7E-5,7E-5,0.00054,0.000472,0.00048,0.00064,0.000333,0.000353,0.000312,0.000529,0.000511,0.000633,0.000616,0.000701,0.000811,0.000831,0.000841,0.000621,0.000555,0.000563,0.000543,0.001026,0.001007,0.000522,0.00053,0.000548,3E-5,0.000907,7.7E-5,3E-5,0.000773,0.000728,0.000447,0.00061,0.001203,0.001223,0.004533,0.004615,0.004113,0.000627,0.001048,0.001029,0.000808,0.00061,0.00062,0.00064,0.00063,0.00064,0.000573,0.001067,0.001048,0.001519,0.000821,0.000803,0.000466,0.000463,0.000463,0.000556,0.000581,0.0017,0.000569,0.00056,0.0008,0.000379,0.000433,0.000448,0.000498,0.000507,0.000415,0.000406,0.000397,0.000322,0.000408,0.000417,0.000443,0.000396,0.000406,0.000352,0.000334,0.000334,0.000305,0.000296,0.000338,0.000285,0.000419,0.000453,0.000453],"BR_X":[0.00616,0.0074,0.00057,0.00056,0.01656,0.016211,0.01586,0.017969,0.01418,0.015909,0.0012,0.001539,0.004901,0.00151,0.00407,0.00502,0.00698,0.00806,0.02095,0.019461,0.00715,0.00712,0.00555,0.00566,0.00524,0.00514,0.00298,0.00291,0.02666,0.00534,0.00589,0.00485,0.00415,0.02445,0.02493,0.00046,0.00587,0.00666,0.00614,0.00406,0.014419,0.013349,0.00101,0.00104,0.0071,0.00697,0.00119,0.0013,0.00121,0.00134,0.00474,0.00467,0.00567,0.00667,0.00905,0.02296,0.05899,0.07168,0.00465,0.01124,0.00527,0.00938,0.003502,4.414711,0.0916,4.768444,0.08948,0.011889,1.944,0.546756,0.580622,0.068209,0.00386,0.01138,0.00325,0.00339,0.158871,0.000222,7.130667,1.075911,0.18612,4.347733,1.068889,0.08652,4.494222,0.028938,0.260951,0.000222,0.337378,0.10048,0.8648,1.862089,0.153191,4.725778,0.08244,1.777556,2.992578,4.964444,0.817422,0.029609,0.020218,0.020262,0.00041,0.01087,0.00046,0.00924,2.636157,0.128659,0.0032,0.00489,0.00352,0.00454,0.00746,0.01022,0.0004,0.00698,0.00043,0.00309,0.00538,0.00548,0.00173,0.01471,0.00512,0.00248,0.021689,0.00289,0.000222,0.100471,0.039982,0.993333,3.232311,0.43592,0.011449,0.00305,0.01255,0.00065,0.00063,0.00055,0.00968,0.00079,0.000222,7.545333,0.482489,0.12368,0.363422,2.196889,2.395867,0.00213,0.00884,0.000222,0.00204,0.00208,0.000222,0.093391,7.408,0.07292,8.295556,0.568222,0.02624,0.00317,0.00498,0.00508,0.773067,0.037609,0.598711,1.160356,0.915733,4.479111,0.063271,1.839111,0.10076,2.604711,6.088,0.048089,0.0432,6.767111,1.214178,0.043289,5.239556,0.01718,0.00694,0.008,0.000222,0.030631,3.814667,2.614933,0.719378,2.105556,4.294578,0.161089,0.00895,0.000222,7.768,0.153382,0.656267,0.891556,0.00777,0.061889,0.05932,2.802622,2.220444,0.072822,0.055382,4.633778,3.729644,0.074151,0.00362,0.00177,0.000222,0.00022,0.172902,0.1404,0.031711,0.000222,0.019091,0.025349,0.023909,0.01956,0.00391,0.02522,0.00756,0.00281,0.00286,0.00213,0.00299,0.009091,0.03324,0.00612,0.022841,0.04232,0.02919,0.07795,0.014289,0.014401,0.00132,0.0077,0.02574,0.020211,0.001159,0.002419,0.00386,0.008289,0.00811,0.00255,0.000979,0.00076,0.003901,0.01839,0.058781,0.02182,0.03005,0.01831,0.00194,0.001719,0.03075,0.01409,0.050031,0.01562,0.021831,0.004919,0.00738,0.008979,0.014099,0.0138,0.004591,0.010469,0.00851,0.006969,0.006831,0.00237,0.00924,0.03669,0.02825,0.017651,0.02149,0.034669,0.108151,0.00475,0.004841,0.01092,0.01096,0.00176,0.008031,0.00441,0.02573,0.00367,0.01644,0.01676,0.0162,0.015,0.035729,0.00945,0.02981,0.00586,0.00664,0.07424,0.003919,0.00718,0.00613,0.03725,0.018091,0.00339,0.0102,0.010401,0.016651,0.002409,0.02814,0.03787,0.01094,0.02382,0.03598,0.03522,0.01691,0.05439,0.02598,0.03096,0.03509,0.003729,0.0025,0.00244,0.044521,0.03029,0.04589,0.021729,0.0285,0.0047,0.007969,0.00324,0.00874,0.05145,0.0337,0.012331,0.00448,0.01126,0.00621,0.01287,0.01886,0.024969,0.059669,0.03451,0.11936,0.014789,0.01081,0.0217,0.01593,0.0121,0.01881,0.0163,0.00562,0.00572,0.00658,0.0082,0.02153,0.011219,0.0154,0.04172,0.04251,0.02121,0.01933,0.01891,0.004729,0.005581,0.01324,0.00638,0.02774,0.013,0.01272,0.01301,0.02054,0.01909,0.008669,0.00314,0.00305,0.032979,0.006771,0.014039,0.00043,0.0005,0.00812,0.00857,0.01868,0.00239,0.008349,0.02312,0.034789,0.05269,0.01494,0.01523,0.00601,0.00588,0.01719,0.01237,0.02868,0.03326,0.0308,0.02821,0.01702,0.00209,0.005,0.00439,0.004289,0.00549,0.01512,0.031419,0.085781,0.017771,0.017289,0.064091,0.0052,0.0103,0.00864,0.00764,0.00126,0.00143,0.01072,0.00661,0.00427,0.00648,0.001289,0.000961,0.01285,0.00577,0.000289,0.000271,0.002719,0.002091,0.001461,0.02281,0.019979,0.000539,0.00061,0.00939,0.009031,0.00037,0.01805,0.00389,0.01845,0.00902,0.01573,0.00274,0.00563,0.00721,0.016711,0.01262,0.01286,0.02306,0.00899,0.005651,0.009021,0.010521,0.004151,0.079,0.067591,0.043169,0.02987,0.0088,0.00961,0.02225,0.006349,0.0297,0.02236,0.01349,0.01205,0.003031,0.023479,0.01288,0.01312,0.00784,0.00612,0.00905,0.021409,0.020979,0.01118,0.00875,0.00236,0.00539,0.02394,0.00782,0.00432,0.00617,0.01514,0.01843,0.032151,0.00136,0.001531,0.00126,0.002091,0.0093,0.01689,0.01095,0.008539,0.00438,0.01651,0.01827,0.01862,0.02546,0.02357,0.00775,0.006669,0.012081,0.002521,0.03019,0.016461,0.00425,0.004031,0.004729,0.00337,0.00839,0.010479,0.007031,0.034081,0.00964,0.012,0.00531,0.00029,0.013151,0.00107,0.001091,0.01714,0.01632,0.01416,0.01386,0.00732,0.05989,0.04975,0.005841,0.0028,0.00744,0.0148,0.005151,0.004901,0.00772,0.00093,0.00118,0.002341,0.006591,0.0098,0.00849,0.001081,0.001219,0.00076,0.00074,0.009039,0.02331,0.00169,0.001531,0.00326,0.01738,0.0133,0.01356,0.015919,0.015969,0.01107,0.04238,0.00062,0.00201,0.01024,0.04909,0.03693,0.028469,0.01906,0.05169,0.003099,0.0048,0.01296,0.019229,0.0105,0.010711,0.00449,0.056349,0.023659,0.057409,0.01525,0.01122,0.02336,0.01303,0.01332,0.005469,0.011909,0.01076,0.01618,0.015521,0.006831,0.016961,0.077901,0.080581,0.01481,0.0145,0.026479,0.064669,0.017281,0.014091,0.00651,0.00637,0.03288,0.00156,0.00153,0.03071,0.03787,0.023521,0.0078,0.00764,0.00602,0.01224,0.00582,0.00744,0.02406,0.01555,0.01586,0.020651,0.00657,0.001169,0.00345,0.0145,0.04925,0.04132,0.004539,0.03161,0.004271,0.0032,0.00199,0.002031,0.00057,0.006789,0.007229,0.023979,0.04595,0.006531,0.006469,0.01686,0.00294,0.00288,0.01889,0.00565,0.00553,0.00115,0.00126,0.02919,0.00876,0.005409,0.00701,0.018781,0.056909,0.010659,0.01538,0.00444,0.03936,0.009031,0.0162,0.0087,0.025401,0.001461,0.02219,0.001211,0.0147,0.014401,0.01305,0.01075,0.010521,0.000841,0.012091,0.03005,0.02486,0.001331,0.01917,0.00381,0.004531,0.00419,0.15576,0.03937,0.00061,0.00313,0.00864,0.006289,0.00886,0.010469,0.00855,0.04624,0.00794,0.007781,0.0053,0.022789,0.0145,0.02124,0.025271,0.055289,0.04582,0.017711,0.04826,0.02086,0.00669,0.000581,0.00074,0.00175,0.01159,0.00457,0.00405,0.001919,0.01029,0.00332,0.00156,0.001531,0.014211,0.00338,0.04444,0.03226,0.012841,0.01257,0.00143,0.005099,0.00479,0.00481,0.01431,0.00549,0.007969,0.020531,0.009331,0.01905,0.026341,0.004581,0.00301,0.00076,0.01682,0.0131,0.02787,0.0572,0.057,0.05586,0.00045,0.01038,0.01725,0.00232,0.02436,0.028729,0.00151,0.001479,0.00144,0.00221,0.00141,0.00546,0.00053,0.0006,0.00245,0.006719,0.00164,0.032531,0.013581,0.03437,0.0007,0.004211,0.0027,0.00306,0.009479,0.011081,0.007169,0.00846,0.00325,0.0062,0.00187,0.001909,0.00956,0.00935,0.02036,0.02075,0.007401,0.00711,0.01442,0.01441,0.03187,0.00987,0.02829,0.011289,0.013099,0.00069,0.000669,0.00382,0.02276,0.01143,0.02744,0.01339,0.01695,0.01054,0.02064,0.00901,0.00882,0.02312,0.00887,0.0288,0.00737,0.00783,0.00855,0.00157,0.00154,0.004771,0.00881,0.035331,0.030419,0.031719,0.001289,0.040039,0.00707,0.00207,0.00322,0.0157,0.021159,0.01013,0.000909,0.00188,0.00145,0.007539,0.0122,0.02936,0.01112,0.0452,0.03156,0.03937,0.03856,0.05343,0.036961,0.095469,0.00206,0.037159,0.0885,0.02318,0.00282,0.01605,0.00714,0.00555,0.00461,0.00451,0.01093,0.024599,0.01992,0.01949,0.0253,0.02579,0.04138,0.089841,0.0168,0.032211,0.031341,0.0538,0.02457,0.024039,0.01294,0.00919,0.00768,0.024099,0.023591,0.03917,0.00798,0.00961,0.01034,0.0196,0.05281,0.001349,0.006021,0.00589,0.002729,0.01901,0.028919,0.01005,0.0081,0.03605,0.0378,0.004169,0.012289,0.0053,0.012919,0.01795,0.025,0.02445,0.02014,0.060979,0.0135,0.00662,0.01701,0.018531,0.039789,0.035539,0.05225,0.004599,0.00469,0.003159,0.001419,0.018841,0.01293,0.010599,0.000591,0.02431,0.007211,0.008659,0.00668,0.00122,0.0124,0.01891,0.008281,0.01924,0.041909,0.01235,0.0121,0.01792,0.005281,0.005169,0.03255,0.022539,0.05086,0.05649,0.052169,0.01594,0.02573,0.01485,0.01042,0.00336,0.01255,0.03962,0.01687,0.00678,0.00692,0.01524,0.02376,0.031711,0.00649,0.00544,0.00041,0.00041,0.00342,0.01737,0.01337,0.007349,0.03463,0.00255,0.043331,0.013099,0.02881,0.00988,0.0153,0.01319,0.000659,0.00064,0.00111,0.001669,0.000849,0.00597,0.01087,0.01922,0.00465,0.0067,0.027349,0.003961,0.032719,0.02256,0.00861,0.01838,0.019719,0.00881,0.01857,0.00574,0.021,0.037409,0.024169,0.00492,0.02677,0.03406,0.00276,0.013469,0.011091,0.002651,0.00132,0.001659,0.012831,0.01256,0.009521,0.009331,0.012961,0.012,0.00524,0.02465,0.0015,0.00112,0.00817,0.0027,0.000219,0.05762,0.001289,0.039349,0.02831,0.01229,0.00063,0.003331,0.01555,0.0017,0.00249,0.016771,0.025081,0.002781,0.054719,0.04074,0.01274,0.05076,0.03938,0.022099,0.032521,0.01347,0.01247,0.00871,0.00609,0.00604,0.011091,0.013969,0.00761,0.03581,0.03284,0.03216,0.03131,0.131289,0.0195,0.017849,0.014099,0.01368,0.079719,0.00941,0.01819,0.00346,0.00982,0.0032,0.00679,0.00442,0.017599,0.0153,0.0092,0.00901,0.00719,0.00331,0.015599,0.01283,0.03788,0.00703,0.000961,0.028599,0.06625,0.035331,0.065581,0.116099,0.01912,0.01609,0.0182,0.00649,0.01375,0.008469,0.016461,0.01613,0.012651,0.012901,0.01218,0.0095,0.01241,0.00951,0.01382,0.014081,0.00087,0.00086,0.00236,0.00557,0.04013,0.01604,0.01634,0.02383,0.0089,0.036651,0.03395,0.02763,0.028159,0.00838,0.06156,0.022849,0.00211,0.002349,0.000539,0.00776,0.00368,0.01268,0.00874,0.00519,0.02355,0.08874,0.022659,0.01213,0.01189,0.00374,0.048349,0.0257,0.0157,0.01332,0.00752,0.00037,0.006729,0.001659,0.011919,0.0133,0.00837,0.014979,0.0003,0.0003,0.00782,0.04044,0.00914,0.00247,0.03206,0.005081,0.016099,0.02585,0.0091,0.00871,0.00895,0.008289,0.0095,0.00968,0.00723,0.012669,0.00956,0.02429,0.01699,0.01537,0.00683,0.02524,0.0208,0.00784,0.00799,0.00482,0.004409,0.03161,0.00087,0.040961,0.030841,0.001461,0.00938,0.00918,0.015469,0.006219,0.00888,0.006461,0.009091,0.0848,0.082409,0.00149,0.00199,0.00188,0.025331,0.01886,0.02205,0.00494,0.00462,0.003271,0.004081,0.007521,0.00736,0.049211,0.00039,0.018,0.0182,0.008531,0.022289,0.00868,0.0118,0.00591,0.00991,0.034099,0.006091,0.0272,0.001841,0.02451,0.02961,0.004461,0.00513,0.021841,0.008669,0.013169,0.01331,0.00194,0.00931,0.003669,0.056711,0.03719,0.00732,0.01062,0.01056,0.02069,0.016219,0.02376,0.02328,0.02119,0.010909,0.00399,0.00098,0.0025,0.031599,0.023169,0.03088,0.02637,0.02208,0.006659,0.006789,0.01919,0.01549,0.001479,0.009461,0.00899,0.0138,0.00986,0.00913,0.01053,0.009781,0.011091,0.0233,0.0016,0.072479,0.049211,0.03376,0.06564,0.01086,0.057031,0.0244,0.00413,0.004039,0.02226,0.00899,0.02428,0.056979,0.080039,0.02376,0.00148,0.033659,0.02082,0.02252,0.0047,0.004599,0.00515,0.011651,0.009211,0.000211,0.000711,0.07062,0.007281,0.0045,0.026419,0.01456,0.03418,0.033461,0.0072,0.007159,0.058651,0.00044,0.00043,0.000781,0.01669,0.00432,0.00246,0.00377,0.00057,0.000729,0.000581,0.00064,0.00056,0.004909,0.00076,0.00622,0.00752,0.00877,0.00091,0.00719,0.002039,0.03769,0.021099,0.035969,0.03713,0.006651,0.008909,0.00313,0.017479,0.00025,0.000729,0.032099,0.029419,0.00036,0.00143,0.00074,0.000591,0.00087,0.013659,0.01168,0.000599,0.00062,0.004229,0.018651,0.00337,0.012831,0.00339,0.001219,0.036341,0.01193,0.01113,0.00768,0.03313,0.010151,0.00311,0.003159,0.01906,0.053151,0.0153,0.003961,0.003729,0.007789,0.00775,0.00775,0.003219,0.002659,0.012479,0.007229,0.008729,0.00855,0.008521,0.00081,0.00119,0.001281,0.0035,0.000651,0.00124,0.002539,0.02113,0.004711,0.004969,0.0088,0.04238,0.00802,0.0079,0.02128,0.02084,0.01433,0.01404,0.01447,0.01509,0.019,0.03564,0.047849,0.03375,0.000211,0.002341,0.004281,0.00419,0.00431,0.004651,0.005081,0.013031,0.01275,0.00095,0.00089,0.012409,0.00207,0.00143,0.01406,0.013021,0.00239,0.005,0.0007,0.00025,0.000229,0.000909,0.00782,0.01176,0.010599,0.010219,0.00212,0.00313,0.0318,0.00768,0.027789,0.033091,0.044469,0.07736,0.04694,0.00255,0.00236,0.067039,0.056229,0.001711,0.001669,0.000401,0.005159,0.00931,0.00068,0.00082,0.01405,0.033159,0.03132,0.00668,0.00758,0.00607,0.0179,0.00485,0.004229,0.00431,0.020531,0.016919,0.01407,0.04082,0.01639,0.01549,0.001229,0.00162,0.00113,0.003219,0.001229,0.00139,0.00156,0.00824,0.005,0.00455,0.00453,0.00997,0.01016,0.00044,0.000469,0.000341,0.01943,0.06418,0.002831,0.00387,0.01785,0.0182,0.0113,0.011521,0.010341,0.01206,0.000479,0.00139,0.01601,0.05662,0.00438,0.004461,0.00888,0.007039,0.00537,0.00275,0.0188,0.01427,0.007159,0.02381,0.004331,0.03282,0.011521,0.011,0.00919,0.00226,0.017979,0.0071,0.00343,0.00812,0.01439,0.00839,0.00856,0.01328,0.01595,0.002039,0.002,0.019669,0.017281,0.00112,0.01401,0.012469,0.00411,0.03505,0.03056,0.00623,0.00722,0.0078,0.0173,0.01144,0.01884,0.00384,0.00649,0.00658,0.00763,0.01602,0.01165,0.01844,0.00376,0.01207,0.00037,0.024651,0.04145,0.014341,0.00043,0.000969,0.017169,0.00399,0.00406,0.023961,0.019211,0.001159,0.02924,0.01527,0.01558,0.0276,0.02648,0.0092,0.01705,0.01101,0.029039,0.030409,0.03257,0.041901,0.01056,0.002591,0.0033,0.01763,0.043531,0.019961,0.018729,0.001331,0.001461,0.013401,0.005669,0.00042,0.00899,0.00879,0.03393,0.00789,0.00842,0.00125,0.001091,0.00125,0.02443,0.011151,0.010849,0.01055,0.019591,0.09551,0.073961,0.00671,0.00658,0.00964,0.01189,0.00187,0.002211,0.00243,0.017,0.031031,0.00026,0.00718,0.00665,0.01516,0.01546,0.00608,0.00501,0.01337,0.01489,0.018961,0.01363,0.00949,0.01151,0.05775,0.013919,0.007331,0.003909,0.019331,0.004401,0.03519,0.004591,0.00456,0.00581,0.00538,0.030159,0.02413,0.024591,0.00088,0.00095,0.022211,0.02256,0.00162,0.01068,0.00976,0.01231,0.00076,0.00068,0.021909,0.017039,0.001271,0.01629,0.00063,0.024531,0.021919,0.01043,0.053539,0.00288,0.003,0.00643,0.0066,0.00729,0.00868,0.01076,0.01096,0.005099,0.02437,0.016461,0.047081,0.000219,0.00538,0.04679,0.01466,0.01724,0.06936,0.01743,0.01662,0.056289,0.01751,0.015409,0.033091,0.01689,0.000219,0.00714,0.001,0.00101,0.001031,0.00101,0.000979,0.00107,0.00105,0.012289,0.001901,0.010711,0.0002,0.000271,0.00031,0.03787,0.000599,0.004091,0.004,0.013099,0.016479,0.02712,0.04864,0.059031,0.0295,0.005281,0.01824,0.01075,0.041711,0.05986,0.02543,0.01869,0.021909,0.043969,0.01814,0.027669,0.003961,0.00887,0.01336,0.000539,0.01157,0.006901,0.01214,0.03106,0.02388,0.017771,0.00063,0.01618,0.026961,0.02814,0.01025,0.02675,0.02726,0.01694,0.007659,0.000669,0.00712,0.001901,0.002091,0.001651,0.00169,0.00843,0.0062,0.00126,0.00143,0.01796,0.01512,0.063651,0.07344,0.0345,0.031651,0.01381,0.01326,0.02607,0.00138,0.006039,0.005909,0.007901,0.024021,0.021419,0.010419,0.01062,0.025409,0.000841,0.00119,0.00076,0.00454,0.0044,0.00494,0.00508,0.00093,0.001031,0.02163,0.02321,0.02205,0.02367,0.01174,0.00961,0.076781,0.009419,0.00182,0.02348,0.00104,0.00808,0.0067,0.00748,0.0063,0.008789,0.006169,0.00619,0.00376,0.003229,0.00882,0.00463,0.004539,0.015341,0.01564,0.005781,0.016969,0.01187,0.03095,0.03401,0.02416,0.01459,0.00987,0.00483,0.00398,0.01721,0.01487,0.00342,0.00248,0.00966,0.00473,0.00397,0.00514,0.00503,0.022771,0.02055,0.02026,0.01068,0.019479,0.056849,0.015409,0.015091,0.01619,0.00447,0.00387,0.01154,0.01177,0.01498,0.012599,0.00125,0.000669,0.001169,0.001469,0.000669,0.00683,0.01211,0.01185,0.0097,0.01292,0.01266,0.006841,0.000349,0.0007,0.000719,0.001031,0.036841,0.02299,0.01273,0.00989,0.00029,0.00079,0.02049,0.01519,0.01811,0.01121,0.01707,0.0129,0.01737,0.01935,0.01614,0.014771,0.0173,0.000849,0.03039,0.01,0.00257,0.00224,0.03955,0.006531,0.006591,0.02276,0.03911,0.02986,0.01612,0.0108,0.026271,0.00547,0.00536,0.01373,0.01555,0.02217,0.0217,0.003289,0.00082,0.00306,0.00256,0.0022,0.00956,0.010729,0.00861,0.006969,0.0008,0.00632,0.00275,0.051659,0.073469,0.02089,0.02636,0.033711,0.00707,0.00701,0.01751,0.01936,0.00941,0.00969,0.00532,0.00473,0.00499,0.00638,0.00625,0.01725,0.028081,0.00021,0.00025,0.00031,0.0004,0.00474,0.00487,0.011979,0.003021,0.003081,0.01063,0.02295,0.04288,0.0198,0.04339,0.015169,0.0302,0.032419,0.01688,0.0065,0.04613,0.02011,0.0005,0.018521,0.00145,0.01824,0.00712,0.02232,0.000469,0.00075,0.035021,0.03924,0.0403,0.033031,0.00024,0.00021,0.03653,0.01183,0.01336,0.01969,0.05772,0.03469,0.00118,0.00095,0.000651,0.000841,0.020831,0.027729,0.02093,0.03014,0.00651,0.00707,0.01463,0.0122,0.036521,0.03774,0.03545,0.00301,0.006099,0.028919,0.007091,0.00361,0.030961,0.00068,0.000729,0.000669,0.00251,0.00238,0.00238,0.0065,0.006031,0.0018,0.002409,0.00773,0.01581,0.032151,0.01713,0.012409,0.004719,0.004979,0.01174,0.03181,0.023961,0.01101,0.00593,0.00587,0.012469,0.01414,0.0007,0.00054,0.00055,0.00058,0.00054,0.02197,0.02064,0.01756,0.00942,0.01109,0.0113,0.0058,0.00593,0.00672,0.00636,0.007211,0.02286,0.02518,0.02114,0.08856,0.00249,0.01643,0.0017,0.065849,0.02131,0.07469,0.052169,0.03969,0.00661,0.024659,0.020419,0.00314,0.01301,0.01325,0.00556,0.01809,0.02853,0.072151,0.02556,0.0493,0.04995,0.05113,0.001159,0.00105,0.001271,0.01194,0.01184,0.00426,0.01168,0.01046,0.00417,0.00069,0.00488,0.00511,0.003539,0.003781,0.00111,0.00113,0.00843,0.01975,0.00105,0.00064,0.004419,0.004331,0.008289,0.03502,0.03781,0.00605,0.00275,0.01343,0.01552,0.027919,0.008,0.028581,0.05787,0.020331,0.005,0.013219,0.02701,0.00939,0.00131,0.043039,0.041901,0.019781,0.03149,0.00107,0.00213,0.00425,0.009531,0.015901,0.00312,0.00041,0.00043,0.00039,0.00038,0.004151,0.00381,0.004341,0.00405,0.0275,0.01677,0.00807,0.00823,0.01146,0.01298,0.01585,0.02781,0.02831,0.03401,0.0597,0.06087,0.032831,0.033229,0.03625,0.05645,0.002271,0.01089,0.012521,0.014229,0.00164,0.00169,0.051211,0.001479,0.00625,0.015581,0.00739,0.01038,0.01017,0.01431,0.02021,0.058841,0.01241,0.014,0.00845,0.00861,0.01057,0.01122,0.02584,0.007841,0.008099,0.068479,0.00033,0.00029,0.00892,0.01526,0.036021,0.033719,0.034919,0.00139,0.0015,0.004461,0.040591,0.008349,0.009669,0.006039,0.01261,0.0095,0.0497,0.0087,0.01524,0.015539,0.01631,0.019521,0.0023,0.00268,0.00049,0.000349,0.00327,0.00561,0.00549,0.01976,0.019331,0.02581,0.025961,0.02098,0.02148,0.04991,0.01361,0.0153,0.03022,0.074151,0.058711,0.102979,0.04049,0.066719,0.07462,0.03251,0.086031,0.02137,0.008,0.007831,0.00294,0.003289,0.016539,0.020901,0.001211,0.000479,0.029469,0.011289,0.01289,0.00037,0.01562,0.012331,0.023289,0.006039,0.00075,0.00069,0.035521,0.03468,0.0067,0.031419,0.012909,0.000961,0.001409,0.0157,0.00306,0.0083,0.00787,0.01538,0.00114,0.00111,0.03837,0.008349,0.03188,0.001461,0.001521,0.016841,0.012729,0.00461,0.0047,0.01401,0.00887,0.02743,0.00776,0.00478,0.00487,0.00435,0.00426,0.00479,0.00076,0.00126,0.074659,0.058081,0.003919,0.07768,0.05355,0.004289,0.04388,0.067151,0.04106,0.02555,0.03462,0.021591,0.02206,0.016969,0.020021,0.000909,0.00093,0.000289,0.043599,0.00612,0.020719,0.041039,0.02011,0.01969,0.00238,0.002419,0.019729,0.02011,0.002831,0.012789,0.092281,0.000401,0.00044,0.0005,0.007031,0.003159,0.00338,0.004771,0.015039,0.004349,0.003669,0.00701,0.00686,0.0217,0.01924,0.01938,0.02131,0.01956,0.00831,0.008211,0.015271,0.01601,0.0028,0.01238,0.01162,0.010729,0.00526,0.00536,0.01176,0.000591,0.028781,0.03657,0.019159,0.004461,0.01161,0.003281,0.063669,0.04751,0.008849,0.07524,0.00151,0.000531,0.0137,0.01692,0.01462,0.00821,0.00804,0.01272,0.0494,0.0214,0.02182,0.02063,0.01045,0.021771,0.020539,0.049919,0.01192,0.049219,0.01239,0.015169,0.03283,0.03969,0.03721,0.00069,0.000979,0.00082,0.00075,0.01756,0.020659,0.00064,0.000771,0.01981,0.03205,0.01164,0.018831,0.00281,0.02444,0.02074,0.001539,0.01111,0.017961,0.030419,0.00126,0.017901,0.00038,0.00494,0.077349,0.0395,0.063469,0.004331,0.006229,0.002211,0.06114,0.061099,0.016271,0.005461,0.037039,0.017211,0.013651,0.014719,0.022229,0.010211,0.03993,0.006081,0.01931,0.01968,0.01433,0.01461,0.02012,0.02051,0.042151,0.00494,0.02426,0.0015,0.00147,0.00172,0.00166,0.00168,0.00172,0.005669,0.00506,0.006539,0.002919,0.03738,0.006669,0.00661,0.0138,0.02677,0.01919,0.04413,0.04725,0.00837,0.001901,0.00186,0.015099,0.01631,0.01082,0.00818,0.008831,0.014281,0.01844,0.01819,0.00369,0.00468,0.004771,0.01549,0.015151,0.003969,0.00274,0.00306,0.011841,0.010539,0.00351,0.000659,0.0007,0.000531,0.0013,0.000289,0.002151,0.00157,0.00277,0.00271,0.002081,0.00231,0.00331,0.00336,0.002211,0.00232,0.000271,0.0101,0.01455,0.0098,0.01111,0.001401,0.01725,0.001159,0.01339,0.013521,0.005031,0.00595,0.02664,0.03721,0.03648,0.00251,0.00651,0.041979,0.0052,0.013909,0.008419,0.00836,0.017789,0.05968,0.00799,0.014909,0.06406,0.005331,0.00565,0.019479,0.019151,0.02288,0.014901,0.01362,0.01188,0.00357,0.000969,0.000539,0.0263,0.001901,0.000669,0.00064,0.00105,0.020729,0.003151,0.00331,0.017479,0.01895,0.036521,0.032169,0.02262,0.05814,0.0368,0.00181,0.00726,0.051669,0.02279,0.01443,0.008479,0.01433,0.01402,0.052841,0.02739,0.02681,0.02056,0.01124,0.00818,0.05561,0.00763,0.00182,0.0002,0.000195,0.022651,0.02319,0.014021,0.01582,0.00784,0.01813,0.02144,0.000219,0.000211,0.000211,0.02591,0.008539,0.015969,0.000281,0.000281,0.00774,0.06739,0.00463,0.009599,0.021659,0.00749,0.00926,0.013081,0.010961,0.00036,0.000409,0.001659,0.024919,0.02413,0.02458,0.00256,0.00243,0.02266,0.02098,0.01074,0.02611,0.02063,0.018271,0.00462,0.00389,0.039,0.0208,0.01926,0.01314,0.00869,0.004021,0.007479,0.005771,0.006539,0.025599,0.02343,0.01994,0.03218,0.03154,0.01982,0.000521,0.00069,0.016419,0.001229,0.000711,0.00099,0.00689,0.03045,0.004531,0.00474,0.008349,0.01651,0.044211,0.03989,0.066961,0.06661,0.00534,0.00063,0.000581,0.00063,0.035659,0.007901,0.020581,0.016349,0.016669,0.000659,0.035659,0.042169,0.00652,0.02281,0.00956,0.00981,0.01599,0.01631,0.02124,0.02023,0.05955,0.04875,0.00099,0.00826,0.06637,0.015781,0.02105,0.043729,0.001849,0.025789,0.012,0.004,0.00051,0.039969,0.02031,0.00537,0.0387,0.031281,0.001159,0.00113,0.000909,0.00413,0.00058,0.00059,0.00053,0.00052,0.00151,0.00585,0.00663,0.00676,0.00689,0.00338,0.00319,0.00101,0.00119,0.00063,0.02868,0.0235,0.03569,0.000409,0.00102,0.01649,0.00427,0.00109,0.01682,0.01262,0.019669,0.00526,0.005151,0.005081,0.012669,0.02,0.02343,0.059159,0.017531,0.005729,0.00876,0.00482,0.012599,0.0082,0.028831,0.005969,0.00857,0.03768,0.00837,0.067349,0.06469,0.090539,0.000729,0.00638,0.0002,0.00236,0.00329,0.00324,0.00349,0.00331,0.01324,0.006719,0.00401,0.002849,0.00256,0.00118,0.001151,0.009841,0.002401,0.00911,0.01282,0.01207,0.01089,0.01036,0.01174,0.009469,0.009651,0.01327,0.02486,0.00425,0.02681,0.00276,0.00281,0.00232,0.00237,0.00193,0.01481,0.01175,0.02676,0.005461,0.001211,0.017401,0.017659,0.01705,0.05451,0.01212,0.00802,0.00667,0.02626,0.002969,0.00045,0.000409,0.000401,0.005271,0.00107,0.001091,0.00081,0.00136,0.023289,0.01609,0.0164,0.01082,0.01102,0.02514,0.00061,0.001211,0.044091,0.065969,0.05275,0.000271,0.00026,0.00188,0.006591,0.00055,0.04013,0.040591,0.048461,0.01606,0.01912,0.00394,0.00395,0.017789,0.018331,0.018281,0.001031,0.01238,0.00795,0.003081,0.00224,0.00385,0.008219,0.055729,0.00444,0.00324,0.00677,0.00502,0.00492,0.00617,0.00314,0.00668,0.00678,0.017,0.011281,0.01532,0.011151,0.002669,0.011169,0.007771,0.00257,0.01195,0.00731,0.007591,0.02256,0.00288,0.045599,0.0127,0.011969,0.021031,0.025211,0.021659,0.016901,0.034021,0.00813,0.015211,0.003331,0.019599,0.012841,0.080479,0.0513,0.04581,0.0042,0.007419,0.012271,0.05024,0.009219,0.06724,0.024031,0.024,0.013349,0.01236,0.012331,0.044711,0.02543,0.02999,0.021771,0.02212,0.02175,0.0448,0.01187,0.01163,0.00538,0.00033,0.00034,0.00258,0.00252,0.008531,0.020789,0.00082,0.011219,0.016979,0.01663,0.00118,0.00715,0.00455,0.001711,0.000781,0.00664,0.00838,0.00854,0.017091,0.03687,0.01937,0.021289,0.002789,0.01345,0.012159,0.01168,0.006081,0.005979,0.0008,0.00068,0.008341,0.001031,0.0667,0.03043,0.003531,0.00889,0.000419,0.005169,0.00825,0.030781,0.000969,0.010159,0.00887,0.006789,0.00586,0.03345,0.000349,0.00745,0.024219,0.02156,0.02114,0.00562,0.00618,0.01014,0.002031,0.000659,0.00505,0.00494,0.000711,0.000659,0.03096,0.019729,0.020021,0.003711,0.003789,0.00574,0.00562,0.001401,0.00137,0.003349,0.00168,0.00164,0.03114,0.02218,0.000461,0.000461,0.020289,0.01194,0.02845,0.014419,0.01463,0.00993,0.04886,0.030979,0.00889,0.00869,0.03485,0.00941,0.00884,0.01662,0.022979,0.00407,0.032841,0.02901,0.004099,0.018719,0.01713,0.03836,0.011531,0.00056,0.025289,0.00164,0.01163,0.01539,0.033039,0.0013,0.013229,0.04194,0.00401,0.042831,0.03006,0.015469,0.00536,0.00525,0.032271,0.05625,0.01324,0.00186,0.001591,0.027651,0.00874,0.00285,0.008841,0.00039,0.008909,0.00039,0.000521,0.00049,0.003789,0.002849,0.027599,0.02,0.00865,0.019419,0.01631,0.025081,0.013669,0.01814,0.012219,0.001599,0.02394,0.041771,0.001271,0.00269,0.00261,0.012031,0.03513,0.00862,0.00711,0.017781,0.019781,0.01256,0.0018,0.00043,0.0004,0.056659,0.02925,0.01468,0.003159,0.003,0.00576,0.006289,0.006409,0.00506,0.02988,0.01568,0.0008,0.00038,0.002229,0.00218,0.01844,0.014849,0.04076,0.056719,0.00105,0.017341,0.010581,0.007599,0.000289,0.01769,0.02004,0.028349,0.00049,0.000479,0.01018,0.00865,0.01294,0.00756,0.00771,0.02291,0.03855,0.03863,0.01362,0.05318,0.004669,0.001091,0.00612,0.00387,0.033591,0.01911,0.00111,0.001091,0.00089,0.000901,0.00111,0.0027,0.00369,0.00274,0.00506,0.000831,0.0123,0.00774,0.00552,0.00625,0.01076,0.00593,0.01461,0.054521,0.011039,0.010099,0.014229,0.027031,0.01414,0.029669,0.007771,0.00762,0.0033,0.00361,0.004039,0.0088,0.00306,0.00399,0.009841,0.03064,0.009031,0.009469,0.008831,0.00488,0.00551,0.005961,0.004349,0.013031,0.01438,0.001031,0.002659,0.004539,0.01734,0.01767,0.040218,0.002409,0.000538,0.027569,0.026978,0.009649,0.009449,0.000889,0.01524,0.00088,0.014111,0.1272,0.000729,0.012911,0.013711,0.007791,0.008951,0.020311,0.008831,0.008289,0.019898,0.017951,0.007271,0.001462,0.018289,0.00824,0.001431,0.000413,0.1296,0.015018,0.01472,0.001169,0.003342,0.002831,0.003422,0.003351,0.004889,0.022489,0.022018,0.020893,0.019339,0.037058,0.05124,0.030587,0.029934,0.003449,0.003378,0.00028,0.0516,0.050569,0.047951,0.016591,0.016898,0.039911,0.039089,0.011871,0.010991,0.004689,0.0038,0.026,0.004782,0.014471,0.00372,0.010671,0.061658,0.0014,0.017311,0.001369,0.016031,0.005711,0.00716,0.013462,0.0056,0.0284,0.000858,0.013231,0.019502,0.000969,0.014378,0.009569,0.001169,0.006311,0.00132,0.006178,0.001149,0.014418,0.00028,0.00652,0.001338,0.006649,0.00152,0.018151,0.018498,0.00028,0.0198,0.0206,0.020191,0.030551,0.019751,0.018289,0.00028,0.044022,0.033938,0.016889,0.027591,0.027979,0.02851,0.000461,0.005581,0.022461,0.005461,0.022901,0.060992,0.059744,0.00924,0.02724,0.040249,0.022329,0.008391,0.008209,0.01228,0.01392,0.040991,0.033671,0.00028,0.00312,0.00769,0.029289,0.028671,0.021871,0.021431,0.00028,0.003351,0.02008,0.010929,0.050609,0.02396,0.0444,0.1128,0.000742,0.000729,0.000809,0.002182,0.001871,0.00204,0.00308,0.09105,0.12905,0.041256,0.040364,0.012742,0.00868,0.00548,0.004338,0.004431,0.00747,0.01061,0.013818,0.003769,0.003689,0.012702,0.012951,0.000511,0.000502,0.05508,0.05616,0.009,0.009169,0.00872,0.008538,0.01556,0.026778,0.038671,0.00045,0.01968,0.00028,0.015111,0.014809,0.005711,0.005809,0.007738,0.007569,0.025338,0.025831,0.029071,0.028489,0.011471,0.011218,0.014511,0.0142,0.004662,0.033818,0.00051,0.0119,0.00316,0.01164,0.00322,0.021182,0.00052,0.00328,0.00314,0.00321,0.00308,0.01948,0.037902,0.01532,0.00053,0.00282,0.00708,0.00261,0.00722,0.002769,0.00272,0.002662,0.081727,0.064893,0.04056,0.0248,0.014569,0.01428,0.00028,0.01636,0.027022,0.036009,0.035258,0.001529,0.001502,0.004991,0.00028,0.034826,0.059,0.00028,0.000222,0.015031,0.019871,0.017031,0.01252,0.007631,0.008649,0.009071,0.00028,0.00028,0.001529,0.00095,0.00088,0.015618,0.00054,0.01037,0.00296,0.01056,0.03712,0.019138,0.018742,0.018222,0.006809,0.006671,0.03908,0.039822,0.036871,0.016271,0.07832,0.0005,0.00049,0.00848,0.0174,0.00048,0.0083,0.02404,0.023551,0.013271,0.030378,0.028129,0.003622,0.004102,0.029609,0.030169,0.023058,0.020742,0.01592,0.00028,0.03636,0.015698,0.027582,0.00047,0.01185,0.01207,0.00028,0.003151,0.003209,0.020578,0.089413,0.067124,0.093174,0.052479,0.022893,0.094653,0.00045,0.001469,0.001039,0.017628,0.019298,0.001504,0.0261,0.02555,0.02499,0.02833,0.01594,0.026099,0.02555,0.02888,0.02944,0.02999,0.02777,0.00028,0.02048,0.020871,0.00046,0.00045,0.00051,0.00052,0.00051,0.000521,0.000531,0.000539,0.00053,0.00054,0.0005,0.00049,0.0005,0.00049,0.000479,0.000469,0.00544,0.000461,0.00045,0.00616,0.02721,0.023,0.000222,0.00048,0.01189,0.00906,0.01165,0.0114,0.00887,0.00912,0.009298,0.005058,0.04,0.016218,0.032729,0.013058,0.0128,0.059622,0.004409,0.030809,0.031391,0.000222,0.014782,0.014458,0.017502,0.017138,0.005273,0.160107,0.04614,0.051372,0.01086,0.051876,0.108,0.00047,0.00366,0.00633,0.00051,0.015599,0.022349,0.00415,0.00646,0.015271,0.021901,0.015018,0.00652,0.006391,0.006744,0.033129,0.021182,0.021591,0.01052,0.012329,0.1224,0.036351,0.009107,0.002901,0.057479,0.001091,0.022603,0.006702,0.040099,0.01876,0.059938,0.061111,0.019378,0.000222,0.00188,0.001223,0.001751,0.043511,0.022178,0.021711,0.000413,0.102603,0.091281,0.045669,0.030678,0.031256,0.055512,0.039744,0.041686,0.040851,0.039041,0.04943,0.011871,0.04144,0.033222,0.032529,0.02576,0.02524,0.017071,0.007471,0.009062,0.057298,0.037031,0.039791,0.00046,0.00685,0.00699,0.052889,0.023591,0.026729,0.01188,0.028658,0.028542,0.004449,0.004818,0.000222,0.000222,0.000222,0.004329,0.001698,0.001471,0.070289,0.042207,0.041331,0.055702,0.001471,0.048959,0.055058,0.053934,0.040579,0.03757,0.021174,0.01924,0.038462,0.037649,0.03952,0.0264,0.05232,0.080273,0.014967,0.001058,0.00045,0.01169,0.01192,0.006223,0.006091,0.001207,0.007959,0.007372,0.042339,0.039231,0.081719,0.015132,0.007314,0.00356,0.00348,0.003951,0.003791,0.01472,0.024151,0.01548,0.014329,0.014418,0.003058,0.000222,0.052129,0.00216,0.00212,0.016591,0.011653,0.064174,0.000521,0.053271,0.040849,0.049382,0.000222,0.004489,0.043751,0.040511,0.025498,0.01412,0.03944,0.000222,0.003018,0.002951,0.003351,0.01544,0.015738,0.01604,0.008862,0.009031,0.012502,0.00051,0.0132,0.000222,0.011209,0.030062,0.0104,0.000222,0.03064,0.031209,0.051959,0.032041,0.009222,0.010302,0.007378,0.049248,0.045603,0.011529,0.01128,0.000222,0.0122,0.011938,0.028102,0.02752,0.026951,0.01992,0.01952,0.061022,0.033911,0.034569,0.023018,0.00052,0.000222,0.094591,0.008769,0.008582,0.013818,0.008934,0.000531,0.0158,0.016099,0.048,0.047,0.024537,0.042151,0.040218,0.000222,0.00053,0.00054,0.010249,0.010498,0.040991,0.04176,0.013209,0.023511,0.021769,0.0005,0.01661,0.000539,0.014081,0.01626,0.01595,0.065719,0.025058,0.024,0.003151,0.000222,0.054471,0.055489,0.051382,0.064331,0.04924,0.001248,0.00481,0.03138,0.000222,0.00056,0.01805,0.000222,0.01766,0.01728,0.01958,0.01997,0.02035,0.0025,0.02074,0.0192,0.01882,0.00049,0.00048,0.00047,0.00046,0.00045,0.00051,0.00052,0.00053,0.00054,0.0005,0.00049,0.00403,0.00396,0.00048,0.00047,0.00394,0.00404,0.000222,0.000222,0.020791,0.01132,0.001649,0.00168,0.00156,0.012662,0.014351,0.004618,0.011631,0.03832,0.007098,0.00696,0.046289,0.052463,0.057397,0.00832,0.04732,0.048231,0.000222,0.004751,0.12,0.0064,0.007249,0.0005,0.098893,0.072893,0.092222,0.093991,0.09576,0.01088,0.056603,0.064149,0.000222,0.03404,0.033329,0.035689,0.034929,0.026418,0.02588,0.025338,0.02444,0.018929,0.00046,0.00045,0.00051,0.00052,0.000902,0.050351,0.000222,0.00049,0.022531,0.012789,0.02206,0.012531,0.014102,0.0138,0.013502,0.02396,0.023462,0.001871,0.001791,0.003471,0.0042,0.002582,0.000222,0.000222,0.00572,0.013622,0.004649,0.001751,0.001711,0.004529,0.004618,0.028992,0.1176,0.000222,0.04516,0.04604,0.017909,0.038671,0.062612,0.000222,0.00656,0.004649,0.004551,0.029431,0.02884,0.012702,0.012938,0.000222,0.000222,0.000222,0.000222,0.000222,0.000222,0.012529,0.012262,0.018431,0.03281,0.000222,0.03712,0.000222,0.000222,0.005329,0.03528,0.004849,0.004489,0.000479,0.01561,0.01451,0.028231,0.047083,0.000469,0.000222,0.025191,0.024689,0.021223,0.000222,0.00134,0.00136,0.070207,0.00053,0.000461,0.00054,0.005661,0.005909,0.018488,0.017752,0.04176,0.042653,0.000222,0.000529,0.00052,0.031329,0.07004,0.06872,0.00724,0.007231,0.00796,0.075129,0.044751,0.070191,0.063129,0.0428,0.102502,0.052622,0.0534,0.049449,0.037738,0.04096,0.041769,0.010978,0.014769,0.00784,0.022089,0.00772,0.03268,0.03284,0.02848,0.02092,0.10932,0.107129,0.063249,0.088102,0.115698,0.182018,0.016889,0.000222,0.033591,0.070169,0.008422,0.012102,0.03452,0.055871,0.135111,0.146129,0.148938,0.04116,0.017409,0.051431,0.014342,0.026302,0.02572,0.066769,0.024138,0.023662,0.036622,0.046018,0.047049,0.064009,0.049138,0.045502,0.057222,0.023831,0.023351,0.026978,0.012142,0.026169,0.04664,0.005622,0.035791,0.031031,0.002062,0.030031,0.022391,0.025382,0.078191,0.02475,0.02005,0.000581,0.000651,0.000659,0.01125,0.000599,0.000591,0.000581,0.000651,0.0138,0.003841,0.01762,0.055469,0.0462,0.00905,0.038841,0.02687,0.03438,0.03264,0.015919,0.02613,0.05187,0.05113,0.051729,0.00089,0.01099,0.042349,0.008789,0.001669,0.01063,0.02724,0.025219,0.01039,0.01055,0.008771,0.00261,0.00256,0.008169,0.00025,0.022669,0.042711,0.025331,0.027401,0.03519,0.04574,0.034289,0.03205,0.026289,0.031979,0.02132,0.015099,0.02662,0.02287,0.04693,0.052909,0.02949,0.038531,0.018091,0.00189,0.05514,0.01925,0.00889,0.00464,0.010099,0.01613,0.012409,0.00799,0.00906,0.010401,0.016081,0.017711,0.010591,0.003169,0.0108,0.00174,0.00587,0.03607,0.00457,0.008409,0.017289,0.01526,0.006081,0.005409,0.013789,0.00149,0.010531,0.031151,0.0187,0.043169,0.046599,0.010789,0.01057,0.02049,0.019469,0.065969,0.020479,0.020719,0.013831,0.013531,0.04851,0.025281,0.02475,0.00538,0.061849,0.032771,0.032081,0.038099,0.035281,0.02651,0.021979,0.026099,0.017271,0.03626,0.02588,0.025341,0.01235,0.01399,0.01374,0.00365,0.00507,0.01577,0.00373,0.00799,0.02135,0.01219,0.01622,0.02108,0.0052,0.01792,0.01981,0.02014,0.02388,0.00318,0.00132,0.0015,0.00153,0.00156,0.00449,0.0044,0.01984,0.00235,0.00239,0.01602,0.00253,0.00244,0.00239,0.0061,0.00844,0.01353,0.00452,0.00531,0.01433,0.01696,0.00877,0.00999,0.00761,0.01803,0.01246,0.00605,0.00817,0.00999,0.00671,0.01279,0.02472,0.00244,0.00248,0.0011,0.00108,0.00815,0.00859,0.02239,0.00024,0.01326,0.0139,0.01472,0.02232,0.00572,0.00021,0.00939,0.0049,0.0048,0.01464,0.026,0.018089,0.000222,0.000911,0.000222,0.014289,0.007898,0.002951,0.00032,0.001102,0.013098,0.032298,0.005409,0.0123,0.013729,0.016039,0.00474,0.000521,0.00043,0.005909,0.00476,0.000599,0.001719,0.001591,0.01382,0.0002,0.067219,0.06388,0.046809,0.04521,5.108058,0.039982,0.045312,0.061549,7.764888,0.049031,0.047801,0.05143,0.052399,0.064311,0.048632,0.08972,0.04836,0.043111,0.043272,0.049031,0.049192,0.051129,0.039229,1.197733,0.2644,0.736798,3.640289,4.450207,0.04371,2.317689,0.045662,0.050959,0.554178,0.045153,0.047778,0.270151,0.05727,0.056059,1.291901,7.26343,0.050352,0.049638,0.04736,0.048759,0.015499,0.00963,0.045609,0.044862,0.04326,0.009901,0.018189,0.028951,0.016641,0.019483,0.041885,0.025435,0.020772,0.0487,0.024683,0.020505,0.024253,0.025662,0.026263,0.02845,0.020004,0.030676,0.021447,0.019858,0.019264,0.018521,0.018131,0.01875,0.016451,0.024641,0.025112,0.00554,0.006182,0.016639,0.017035,0.016674,0.018397,0.027299,0.037462,0.033945,0.023262,0.001761,0.016955,0.01883,0.018474,0.031827,0.016973,0.020004,0.033053,0.028375,0.022003,0.02019,0.020311,0.030505,0.029369,0.019409,0.022,0.03466,0.035228,0.031535,0.020964,0.02663,0.026088,0.017787,0.018121,0.024464,0.027771,0.031833,0.024118,0.022593,0.01968,0.01997,0.018787,0.018388,0.018834,0.043546,0.018757,0.019207,0.019495,0.021226,0.03849,0.02035,0.031521,0.031123,0.024994,0.027207,0.030836,0.020791,0.02119,0.030987,0.020764,0.038087,0.01883,0.018439,0.017019,0.016641,0.047085,0.048014,0.019215,0.025528,0.017884,0.017518,0.017358,0.016973,0.027995,0.027486,0.032074,0.02129,0.029147,0.028067,0.026331,0.01916,0.024766,0.024225,0.028237,0.018609,0.021597,0.022003,0.019718,0.022703,0.021908,0.028734,0.026574,0.018298,0.02111,0.02119,0.021597,0.082091,0.048834,0.017798,0.04684,0.01875,0.018334,0.018493,0.019711,0.016483,0.022421,0.030794,0.049098,0.024893,0.024372,0.023652,0.025673,0.029336,0.052104,0.043531,0.028314,0.025999,0.025478,0.039291,0.026586,0.026313,0.023329,0.026375,0.04323,0.04407,0.043562,0.041281,0.040524,0.043562,0.042649,0.030762,0.030088,0.026447,0.026885,0.02748,0.028158,0.009197,0.044526,0.039488,0.024372,0.023986,0.025673,0.042318,0.042038,0.028022,0.022403,0.026354,0.025478,0.024622,0.024038,0.038244,0.040959,0.028765,0.027114,0.04748,0.028314,0.026354,0.025696,0.027305,0.026666,0.037456,0.035217,0.026739,0.02749,0.027324,0.028074,0.024984,0.022797,0.024893,0.024163,0.02385,0.040182,0.028937,0.026958,0.045656,0.048932,0.025926,0.027328,0.027156,0.024299,0.026313,0.025605,0.026291,0.046735,0.026875,0.027376,0.044868,0.044526,0.034253,0.024372,0.023788,0.023204,0.026593,0.029256,0.029986,0.030979,0.025707,0.025405,0.008908,0.023715,0.023517,0.026812,0.047253,0.043759,0.030636,0.028286,0.028115,0.039425,0.024237,0.023986,0.023861,0.04153,0.042701,0.028022,0.048237,0.045159,0.044039,0.044479,0.043811,0.02385,0.023267,0.026739,0.047025,0.02748,0.028554,0.026437,0.025551,0.024893,0.024508,0.041157,0.03702,0.026593,0.029667,0.02748,0.030636,0.028526,0.025332,0.024674,0.02457,0.023788,0.023601,0.02652,0.027272,0.027563,0.030636,0.028286,0.036803,0.036668,0.034014,0.026027,0.025673,0.011186,0.007091,0.047107,0.028314,0.025707,0.025478,0.027236,0.026518,0.02646,0.040317,0.025863,0.022863,0.030306,0.030636,0.010476,0.024841,0.025029,0.024101,0.02385,0.02313,0.042764,0.04748,0.029986,0.029952,0.041064,0.042214,0.041209,0.038669,0.026244,0.025457,0.029096,0.029667,0.027563,0.028074,0.041064,0.040109,0.043209,0.026586,0.040296,0.040514,0.042183,0.043147,0.027793,0.027918,0.025926,0.024956,0.024435,0.026392,0.025525,0.029986,0.029838,0.02748,0.028001,0.012988,0.012724,0.012469,0.012206,0.012912,0.012627,0.014317,0.014592,0.02725,0.042428,0.044039,0.024893,0.02457,0.023986,0.023267,0.026375,0.029735,0.030237,0.044049,0.026072,0.039892,0.024956,0.026666,0.023788,0.023465,0.026447,0.027042,0.02748,0.028314,0.025853,0.026197,0.025165,0.024237,0.024247,0.023267,0.023139,0.026666,0.027021,0.027615,0.026135,0.025905,0.025238,0.026814,0.073601,0.072001,0.040802,0.041601,0.04261,0.04342,0.040564,0.039762,0.038954,0.0376,0.0368,0.036,0.040801,0.0416,0.0424,0.043201,0.040001,0.039202,0.038402,0.037602,0.036802,0.036002,0.040802,0.041601,0.021201,0.021599,0.04,0.039202,0.038402,0.0376,0.029441,0.028801,0.032641,0.041601,0.042401,0.051521,0.047701,0.046752,0.04579,0.04484,0.043881,0.036001,0.040801,0.0416,0.0424,0.086398,0.080001,0.039201,0.038401,0.037601,0.006499,0.042929,0.0204,0.007522,0.05056,0.043197,0.040001,0.0392,0.076801,0.075201,0.037356,0.036549,0.041392,0.041599,0.084802,0.086397,0.047709,0.0392,0.0384,0.0376,0.0368,0.036,0.0408,0.083199,0.084802,0.050701,0.051524,0.047869,0.029318,0.028006,0.026569,0.030088,0.029019,0.077979,0.046371,0.047255,0.050159,0.039836,0.039042,0.032183,0.034255,0.033509,0.040631,0.041434,0.037986,0.035886,0.039074,0.026115,0.02577,0.033918,0.023438,0.026759,0.036651,0.037354,0.035675,0.033035,0.032376,0.02604,0.02814,0.025129,0.02528],"BR_B":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RATE_A":[823,921,1711,1514,0,0,0,0,553,514,0,0,0,533,1481,1843,1711,1678,800,800,1481,1283,987,1086,1053,1053,1613,1514,1185,1876,1843,0,0,553,553,757,1777,1711,0,0,438,457,823,757,1613,1613,1810,1613,1514,1251,1843,1448,1645,1316,1185,889,0,0,1580,1613,1547,1580,0,0,0,0,0,299,0,0,0,0,1415,1448,1415,1580,0,0,0,0,0,0,0,0,0,0,0,299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,757,1283,757,1481,0,0,1645,1711,1580,1645,1613,1744,1481,1744,1580,1678,1613,1744,1843,1744,1777,1514,286,1645,338,0,0,0,0,0,0,1580,1843,1415,1514,1744,1349,0,377,0,0,0,0,0,0,757,1283,312,1777,757,0,0,0,0,0,0,0,1251,1481,1711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1251,1547,0,0,0,0,0,0,0,0,1810,299,0,0,0,0,1613,0,0,0,0,0,0,0,0,0,1613,1580,0,1678,0,0,0,546,457,476,457,1316,1843,1645,1843,1645,1547,0,0,0,381,400,533,0,438,381,381,0,0,381,476,591,553,591,0,533,0,533,0,0,0,1251,476,0,553,438,495,0,1580,1678,381,572,476,0,0,0,0,0,476,0,0,0,0,0,381,400,476,0,457,419,381,419,0,1843,1777,0,0,1415,1711,1283,457,457,476,419,438,438,514,0,0,533,0,438,476,419,381,0,0,0,0,514,438,0,438,1645,1218,1283,1547,1251,1316,1711,1547,514,0,0,400,1382,757,400,457,0,553,1316,1218,476,400,419,1382,987,1777,1711,0,0,400,0,419,419,591,1810,1711,1086,1119,1185,1119,1185,1448,1251,1316,533,1415,1185,1152,1580,1185,1119,0,0,1218,1283,1810,1580,1678,1349,1119,1613,0,0,0,0,514,533,553,0,0,0,514,0,514,533,495,438,1481,1349,0,0,1119,1382,1349,1218,1448,1086,889,1481,0,381,419,0,0,381,438,0,400,514,514,495,381,438,0,0,1547,1119,1382,1349,0,533,1613,1086,0,0,476,0,572,0,0,0,514,533,514,457,0,0,1283,1283,1283,1316,1185,1152,0,629,610,476,0,553,0,419,438,381,457,514,987,1119,987,921,0,553,533,591,495,572,438,0,0,1481,1382,0,381,0,0,0,0,0,419,1678,1843,1678,1777,0,553,533,476,400,553,1711,1316,857,0,495,1283,1251,1316,1580,1547,0,0,514,438,514,553,381,0,591,514,438,514,438,0,419,457,457,987,381,400,438,1514,1283,1580,1744,1613,476,457,457,0,889,921,553,419,1119,591,495,514,381,0,1547,495,514,533,553,0,0,0,495,0,1481,0,0,533,419,400,0,495,572,1349,1152,438,438,400,495,0,0,921,0,0,0,1415,476,419,438,457,1547,1218,823,856,0,0,0,381,457,438,533,0,495,0,0,419,457,419,0,419,419,457,1744,1645,1645,495,438,1514,1514,1481,889,1020,0,0,0,0,0,0,476,495,1382,0,438,591,476,572,533,629,629,476,533,0,438,419,457,0,1119,1514,1316,1283,1185,1382,1119,1316,1382,823,457,438,0,0,553,610,419,0,0,419,514,591,457,0,591,591,533,0,495,457,0,572,457,0,572,1613,572,381,419,438,0,514,381,0,0,823,514,553,419,495,0,400,419,1086,495,476,495,0,0,457,457,419,438,514,0,1382,1613,553,0,1909,1711,0,0,0,0,400,0,0,0,0,610,1678,1744,1744,1481,476,0,0,438,533,0,0,419,476,1514,495,419,0,0,921,495,457,457,514,476,438,629,1514,1053,1711,1448,1382,1481,0,0,476,0,381,0,0,0,0,0,0,514,553,1415,1711,0,495,419,1185,1218,0,0,533,476,1349,1777,419,1185,1283,400,0,495,514,0,0,0,954,1020,1349,1020,1382,457,495,1283,1382,438,457,1744,1547,1843,757,533,553,0,495,591,0,0,1514,954,1053,381,419,1382,514,438,419,476,1251,1251,1185,1448,1086,1251,1152,572,457,400,533,419,457,1810,1711,889,400,400,0,0,533,476,1678,1645,1744,1843,1086,381,476,438,476,476,495,533,457,0,1744,0,476,1283,1119,1218,1251,1119,0,553,381,381,610,381,419,954,1218,0,400,553,457,553,0,0,0,0,0,495,0,1678,1678,438,419,495,419,0,0,591,0,0,400,438,0,0,0,381,0,987,1349,1185,572,0,419,1777,1744,1415,0,0,476,0,400,0,553,1316,1251,1185,1020,1547,0,553,1251,1942,1678,1218,0,476,419,514,1777,1613,1316,438,495,533,533,0,0,381,0,438,400,1382,495,457,0,400,0,1580,1218,1382,1580,0,553,476,476,476,400,0,400,495,1415,1613,1547,419,438,1251,1349,381,419,533,457,0,514,457,0,0,0,0,0,0,438,1514,514,419,1053,553,0,0,0,0,1415,1514,572,0,0,553,533,0,400,591,400,400,1283,419,457,438,0,1514,1547,954,1382,1119,0,400,476,1382,1316,1185,1283,438,0,495,533,1580,0,1251,1777,1251,0,1810,1152,1711,495,0,1909,1711,0,572,0,1283,1514,1218,0,0,0,0,0,381,381,1613,438,457,0,419,495,495,0,0,1843,0,0,0,0,0,0,0,400,591,0,1382,1283,1547,1547,476,0,0,0,0,476,553,457,0,381,1382,0,400,0,591,457,419,476,591,533,419,0,1316,1415,1086,1678,0,533,0,495,438,0,0,0,419,400,514,572,1942,1645,400,419,1086,1316,1316,0,0,0,0,1547,0,1053,1283,1316,0,1349,1613,987,921,1086,514,381,533,0,0,0,533,0,0,0,0,438,514,0,457,438,0,1349,1382,0,610,514,0,0,553,591,0,0,0,438,533,495,438,514,1547,1481,1645,1349,495,553,1316,438,0,533,0,553,457,438,0,476,0,0,0,629,419,0,0,757,1547,514,1711,1645,533,0,476,1613,0,533,533,514,438,1678,0,0,856,0,514,610,495,457,476,572,1580,0,0,572,987,0,0,0,0,400,0,1283,553,495,419,553,1415,514,0,438,1744,419,457,1580,0,0,1251,381,0,381,0,457,0,0,0,0,457,476,419,514,572,591,533,0,419,0,757,1415,0,0,0,0,0,629,987,1711,0,1415,757,1053,419,400,0,400,0,514,0,0,400,610,457,495,476,0,572,553,438,0,419,0,533,495,572,553,0,381,0,0,476,572,514,476,495,457,0,0,381,419,0,495,438,514,572,0,0,514,591,0,495,533,533,381,381,476,533,0,591,533,0,457,419,0,495,823,757,1086,954,1251,823,1218,1152,1382,572,533,381,610,0,533,0,610,553,438,0,0,0,0,381,572,629,629,629,0,438,629,0,0,0,0,419,0,0,856,1382,476,438,400,381,0,438,457,457,0,381,381,0,0,0,0,419,0,0,400,381,400,1580,1514,921,0,1645,438,0,572,610,0,457,553,0,572,553,476,572,0,476,438,381,591,1909,1876,1448,1086,629,0,0,533,514,457,0,1283,1251,476,495,514,553,0,0,0,457,400,381,553,591,533,457,1415,1645,438,400,0,553,438,476,419,0,572,1316,0,438,591,1251,1185,1777,1349,0,0,572,629,495,495,533,0,0,0,0,1843,954,823,0,1251,856,1547,0,954,921,0,1349,954,495,0,419,533,438,381,457,476,495,495,572,457,476,0,1481,1613,1382,1580,1415,757,0,495,0,438,553,457,0,457,476,457,0,591,495,0,476,572,757,1382,1547,1382,0,1316,0,0,0,629,495,591,572,381,610,514,1547,1580,629,610,0,0,0,457,0,0,1086,921,1283,954,1514,1349,591,514,514,476,495,495,0,400,514,629,0,629,610,514,0,0,0,572,610,629,495,514,553,0,0,400,0,629,0,0,0,438,0,823,1810,572,419,572,495,629,629,0,0,1876,1810,1942,1909,400,0,553,0,0,0,1020,1086,0,476,438,533,419,457,0,476,0,0,457,757,0,0,0,0,0,0,381,495,514,0,0,0,553,0,438,400,400,533,553,629,629,572,0,0,0,0,0,591,0,572,400,457,419,610,400,514,400,0,514,514,438,514,0,0,0,419,553,533,400,419,400,457,514,476,533,0,0,0,381,533,514,0,1876,0,0,610,514,457,1547,1580,0,419,0,0,419,553,400,514,476,0,381,381,0,1942,0,0,0,0,495,757,1876,757,757,381,553,419,591,0,1283,1152,1613,0,1481,0,629,629,629,572,533,0,457,0,514,514,610,629,381,381,1645,1152,0,1613,1448,1316,1382,987,1349,1580,1909,1382,1316,1218,1415,400,381,0,438,381,0,610,0,1678,987,1119,987,987,1547,495,457,457,514,572,533,921,1415,1448,1185,1251,921,457,438,400,0,0,0,419,1218,1481,757,757,1613,1283,1613,1744,0,1316,1645,1777,419,553,476,0,495,0,0,0,495,0,0,629,0,381,438,438,514,856,757,1777,1547,1810,1810,400,0,0,419,0,514,476,0,0,0,400,954,629,591,0,610,457,0,0,533,514,1349,1580,1678,1843,1547,610,610,457,553,0,0,757,757,533,533,0,381,0,0,629,514,0,533,381,419,419,0,0,514,419,0,438,457,0,419,381,381,419,533,610,0,0,757,757,1645,1744,1481,1547,1777,1613,0,0,629,629,514,553,572,514,0,572,0,495,400,0,629,0,514,0,0,0,0,533,629,591,495,476,591,553,514,629,0,757,1218,0,457,0,0,476,0,476,610,457,381,0,533,495,0,1876,1810,1777,1876,1382,1645,1711,1481,1481,1448,400,1909,1909,572,591,533,400,381,476,400,572,438,0,514,0,400,495,457,381,553,438,476,495,1283,1613,1020,400,400,476,400,495,400,457,533,1645,0,0,1744,1810,0,533,629,533,457,438,0,0,438,572,0,0,0,0,495,757,757,1382,1514,1711,1481,514,0,629,591,495,0,457,495,0,0,591,495,533,533,0,514,0,0,0,0,1481,0,1283,0,0,0,476,495,1152,1086,1086,921,1415,1481,1777,1481,400,0,0,0,553,591,438,419,400,572,591,533,495,0,457,0,553,572,0,1547,1382,1876,1678,457,1251,1251,1152,987,1810,1613,1777,553,572,0,0,1777,1580,1448,591,457,514,0,0,533,381,476,629,419,476,533,572,553,572,591,514,610,495,514,0,0,0,533,533,533,476,572,514,1349,1382,1053,1086,889,1481,0,514,438,400,0,438,0,381,591,400,438,495,495,400,400,0,0,419,591,0,0,533,381,400,514,0,0,591,0,419,400,610,419,0,553,514,553,572,514,381,0,629,438,533,0,0,476,457,954,1020,629,438,533,0,0,0,823,757,0,438,495,629,400,533,438,572,419,0,457,438,533,476,553,572,476,476,0,457,0,0,514,438,0,476,476,0,0,533,495,553,514,438,0,381,514,476,610,591,495,381,610,0,0,533,0,0,572,0,0,476,553,629,0,533,0,0,553,419,0,533,476,0,553,591,514,591,533,0,0,553,0,0,0,0,1283,1415,987,1283,1382,1744,0,0,1218,610,438,495,457,889,438,438,419,1514,1020,1547,0,0,0,0,0,0,0,381,476,533,533,514,0,610,591,0,0,419,438,514,419,0,0,476,457,400,610,0,419,438,419,400,0,419,553,495,457,457,591,0,0,1580,1481,1678,1448,1119,921,572,0,591,0,1876,1876,0,1909,1909,0,0,0,0,476,457,0,457,1613,1349,0,457,0,0,0,591,533,591,381,0,0,495,438,0,0,0,591,0,419,0,495,0,0,514,0,0,0,495,0,381,533,1448,1547,572,533,0,0,591,0,514,1613,1547,514,0,0,610,438,533,514,553,381,1448,1514,1481,1251,1645,381,400,514,553,1349,514,419,381,572,495,438,1415,495,419,381,400,400,0,400,400,0,419,0,0,0,0,533,572,514,591,533,0,438,476,457,495,553,610,629,1711,0,553,1514,1876,629,954,1218,757,954,629,495,476,0,0,0,533,457,419,572,757,0,0,381,0,0,1481,533,0,0,0,572,629,438,476,476,1283,533,514,0,419,381,553,457,954,856,1415,1514,1514,1547,0,553,514,514,400,419,514,553,514,0,0,419,438,0,0,476,438,1481,1580,1580,0,533,591,553,457,514,514,419,381,514,533,0,1547,400,419,0,0,889,0,0,0,419,0,495,495,457,419,0,0,856,1382,533,514,591,610,1053,1251,0,419,400,476,476,476,1481,476,553,438,591,495,0,419,629,457,476,533,0,0,381,0,1251,1152,757,757,495,1909,1448,1251,1251,1580,1349,476,0,0,0,572,0,514,757,1711,1119,757,1777,1514,533,476,457,476,476,0,572,400,495,0,381,553,533,0,0,514,0,400,457,438,400,381,400,400,400,629,1744,0,419,419,0,476,0,495,476,381,0,495,400,400,457,553,610,856,823,0,0,1580,572,533,533,400,381,0,0,1514,419,0,419,553,381,572,610,591,0,1349,1711,1843,1415,514,0,0,0,0,438,0,629,591,0,1843,1711,1580,1645,533,0,514,438,400,514,0,0,0,476,0,629,533,400,0,533,419,0,572,0,419,419,419,457,476,419,0,533,0,0,0,1218,1152,954,1349,1580,1645,1777,0,476,457,0,0,457,0,0,610,572,629,476,0,553,476,0,438,572,476,553,0,889,438,629,476,495,553,553,533,476,476,572,419,438,400,419,438,400,0,495,438,0,0,0,533,514,572,0,0,0,0,1810,823,757,0,419,495,0,533,591,514,1645,438,381,553,438,1547,1547,572,629,0,514,0,381,514,419,0,0,0,0,495,0,0,438,0,514,495,0,757,0,591,572,553,514,381,629,0,591,514,1678,1777,533,572,0,533,495,1086,1251,0,0,1843,495,438,495,457,0,0,0,0,0,0,0,457,495,0,0,514,553,514,495,495,476,400,0,1547,1448,1678,1843,1678,0,400,629,0,0,0,476,438,0,514,400,0,419,0,400,400,0,438,438,400,438,438,419,0,0,0,0,572,553,533,553,591,1580,419,553,457,0,400,400,438,0,0,1481,1218,400,0,0,495,514,533,0,419,457,0,400,476,419,0,0,757,495,0,610,0,0,1810,457,0,514,476,476,476,457,457,0,495,514,419,0,0,0,629,0,1547,457,757,476,533,572,495,0,1744,419,0,0,1613,1777,1645,1711,1547,1645,495,514,790,629,438,514,457,591,514,591,953,953,953,953,610,0,0,0,514,476,0,495,1711,1645,629,0,514,0,533,533,419,495,610,591,629,514,0,400,476,533,0,0,381,514,438,476,0,419,553,0,533,495,0,0,514,629,1185,1086,637,0,0,0,0,0,273,0,0,0,0,0,312,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,299,0,0,0,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,0,0,0,0,476,400,457,0,0,0,0,260,0,0,0,0,0,299,286,0,1251,1810,0,0,299,299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,273,0,0,0,0,0,0,0,0,0,1678,1481,0,0,273,0,0,0,260,0,0,0,0,0,0,0,299,507,757,1613,0,0,0,0,0,286,299,0,0,0,0,0,0,0,0,0,0,1909,790,1580,823,1481,494,757,790,1349,987,954,757,0,0,757,987,1218,1086,1448,0,299,299,0,0,0,0,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,0,0,0,0,0,0,260,0,0,391,438,533,0,1448,1678,1645,1810,0,0,0,0,0,0,0,0,0,0,0,757,757,1580,1415,757,1678,0,0,260,0,0,0,0,0,0,0,273,0,0,0,0,0,757,1810,1810,0,0,0,0,0,0,0,0,0,0,0,438,457,0,0,0,757,757,757,757,0,0,0,757,757,1876,0,0,0,0,757,757,823,823,0,0,381,0,1415,954,1119,921,0,0,0,0,1580,476,457,1448,1086,533,0,1514,1810,1020,1876,1744,1283,260,0,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,0,0,0,0,0,0,0,987,1744,1909,0,0,0,1645,1744,0,0,0,0,0,0,0,0,0,0,0,0,468,0,0,0,0,0,0,0,0,0,0,0,0,637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,191,0,0,0,0,0,299,299,0,0,0,0,0,0,1843,1645,1645,0,0,0,299,0,299,0,0,0,0,299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1547,1481,1448,0,0,0,248,267,0,0,0,0,219,299,299,299,364,0,0,260,260,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,663,0,299,299,286,0,0,0,0,0,0,856,1481,299,0,0,0,0,0,0,0,0,0,273,273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,757,481,0,299,299,0,0,0,0,0,0,0,0,299,0,0,1711,1251,0,0,0,0,0,0,0,1086,1481,0,0,1711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,757,0,1053,1053,1876,856,757,1020,1119,757,757,757,1283,1382,1349,1086,757,987,921,757,1448,1843,1382,1777,1119,1251,954,1744,0,0,0,0,0,0,0,0,0,0,0,0,403,299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1613,1481,1185,1382,0,0,0,0,553,0,438,0,299,299,299,0,0,260,0,0,0,0,585,0,0,0,0,0,0,273,0,0,0,0,0,0,0,0,0,0,0,273,286,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,390,0,0,0,0,0,260,0,533,591,0,0,0,0,0,0,0,0,1481,1448,0,823,0,790,0,0,0,0,0,0,0,0,0,338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,299,0,0,0,299,0,0,0,0,0,0,0,0,0,0,0,0,260,0,0,0,0,0,0,0,0,0,0,0,0,0,0,299,0,0,0,0,0,0,0,0,591,0,0,0,0,495,495,400,438,495,457,0,495,476,533,0,553,438,476,572,610,419,476,476,533,438,495,476,419,495,0,514,495,533,495,495,476,476,400,438,514,476,0,533,533,438,572,0,0,533,553,0,514,610,495,457,533,457,381,476,495,457,0,0,0,572,629,0,0,0,591,457,476,0,514,514,419,533,0,400,610,476,0,0,476,533,591,0,0,438,438,476,476,0,495,495,495,495,457,457,0,533,514,438,553,476,476,0,572,533,572,533,553,629,572,553,1218,1349,1349,1218,1283,1349,1316,1415,1448,1218,1316,1349,1382,1119,1251,1481,1316,1349,757,757,757,757,1283,1152,1185,757,757,1316,790,757,757,1316,1316,1580,1283,1349,1152,1448,1382,1218,757,1283,1481,1514,757,1316,1218,1349,1382,757,757,757,757,1283,1415,1547,757,1349,1349,1349,1514,1349,757,1349,757,757,0,0,0,0,0,0,286,0,0,0,0,0,0,0,400,400,553,0,419,0,0,0,0,0,514,1481,572,0,0,691,691,0,0,0,0,0,658,658,0,658,0,0,0,0,658,691,691,0,658,724,0,0,0,0,0,0,0,0,0,0,0,691,0,0,0,0,0,724,0,0,658,1678,1678,0,691,724,1678,691,0,691,691,0,0,691,0,0,691,0,0,0,0,691,0,691,691,691,691,691,691,691,691,691,1514,895,691,691,691,691,0,0,0,691,457,691,691,691,0,691,691,0,0,691,691,691,0,0,691,691,0,0,0,691,0,0,691,691,0,0,0,691,691,691,691,691,691,691,0,691,691,691,691,0,691,0,0,0,0,0,691,691,0,691,0,691,691,691,691,0,0,691,0,691,691,691,691,0,0,0,691,0,0,0,691,0,0,0,691,691,691,691,691,691,0,0,691,691,691,691,0,0,691,0,691,691,691,691,1053,691,0,0,691,691,691,691,691,0,0,691,691,691,0,691,691,691,691,0,0,0,0,0,0,0,691,691,691,691,691,691,667,0,0,691,691,691,0,0,691,691,691,691,691,691,0,0,691,691,0,691,691,691,691,691,0,0,691,691,691,691,0,0,691,691,691,0,691,691,0,0,691,691,691,691,691,691,691,0,691,691,0,0,0,691,691,691,691,691,691,691,691,691,591,691,691,691,0,0,691,691,691,0,691,691,691,0,0,691,0,0,0,0,0,691,691,691,0,691,691,691,691,691,691,0,0,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,0,0,0,691,691,686,1316,0,691,691,691,691,691,691,0,691,1048,691,691,572,691,691,691,691,691,0,0,691,691,0,0,0,0,691,691,691,691,691,691,0,0,0,954,0,0,0,0,691,691,691,691,691,691,691,691,691,691,691,1251,1251,1251,1251,1251,1251,1251,1251,691,0,0,691,691,691,691,691,691,691,0,691,0,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,691,0,0,921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,790,790,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,724,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RATE_B":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"RATE_C":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"TAP":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.994359,0.998418,0.933053,0.91223,0,0.919523,0.948262,0.996867,0,0.923407,0.952413,0.924009,0.934986,0,0.987002,0,0,0.924038,0.901005,0.923407,0.924009,0.934986,0.967059,0,0,0,0,0,0.934986,0,0.955958,0.968125,0,0.918868,0.948976,0,0.967021,0.967021,0,0,0.934622,0.913034,1.012146,0.933053,0,0,0.924009,0.933053,0.923407,0,0.997518,1.002304,1.052632,1.046093,1.035986,1.035986,1.016388,1.01961,1.026095,1.016388,1.016399,0.997518,0.997518,0.997518,1.016388,1.026104,0.997518,0.997518,0.997518,0.997518,0.997518,1.035986,1.032682,0.961805,0.961805,0,0.969385,0.997518,0.997518,0.997518,1.016388,1.006865,0.997538,1.052632,1.035986,0.99993,1.056356,1.016388,1.006865,1.014604,1.026095,0.997518,0.998185,0.998185,1.006865,0.970491,0.970491,0.991996,0.991996,0.988343,0.979336,0.991996,0.99508,0.995061,0.988343,1.035986,1.035986,1.006865,1.033257,1.066843,1.066843,0.998185,0.997518,0.997518,0.997518,0.997518,1.016388,1.016388,0.997518,1.052632,0.996896,0.991986,0.991986,1.046093,1.046093,1.056356,1.001309,1.001309,1.006865,1.026095,1.026095,1.066843,1.066843,1.026958,0.988343,1.035986,1.016388,1.016388,1.035986,1.035986,1.026095,1.016388,0.997518,1.011609,1.016388,1.016388,1.006865,1.006865,1.021673,1.026115,0.998185,1.020734,1.000611,1.002235,1.000611,1.012394,0.988343,0.997518,1.006865,0.997518,0.997518,0.997518,1.006865,1.016388,0.988343,0.996603,1.042861,1.046093,1.046093,1.016388,1.016388,1.006865,1.033257,0.988343,1.033257,1.006865,1.006865,1.046093,1.046093,0.997518,0.997518,1.002506,0.982143,0.93617,0.979227,0.93617,0.93617,0.93617,0.982143,0.982143,0.93617,0.93617,0.93617,0.982143,0.93617,0.93617,0.979227,0.979227,0.982143,0.982143,0.982143,0.982143,0.982143,0.982143,0.982143,0.93617,0.93617,0.979227,0.979227,0.93617,0.93617,0,0.982143,0.982143,0.93617,0.93617,0.93617,0.982143,0.982143,0.93617,0.982143,0.93617,0.93617,0.979227,0.979227,0.982143,0.982143,0.93617,0.93617,0.982143,0.93617,0.93617,0.93617,0.979227,0.979227,0.982143,0.982143,0.93617,0.93617,0.93617,0.93617,0.982143,0.982143,0.93617,0.979227,0.979227,0.982143,0.979227,0.93617,0.982143,0.982143,0.93617,0.93617,0.93617,0.979227,0.93617,0.93617,0.979227,0.982143,0.979227,0.979227,0.982143,0.982143,0.982143,0.93617,0.93617,0.979227,0.979227,0.93617,0.93617,0.93617,0.93617,0.93617,0,0.93617,0.979227,0.979227,0.982143,0.982143,0.93617,0.93617,0.93617,0.982143,0.93617,0.93617,0.93617,0.982143,0.982143,0.93617,0.982143,0.982143,0.982143,0.986547,0.986547,0.93617,0.93617,0.93617,0.982143,0.93617,0.93617,0.93617,0.93617,0.93617,0.979227,0.982143,0.982143,0.979227,0.93617,0.93617,0.89674,0.93617,0.979227,0.979227,0.979227,0.93617,0.93617,0.93617,0.93617,0.93617,0.979227,0.979227,0.982143,0.982143,0.982143,0.93617,0.93617,0,0,0.982143,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.982143,0.979227,0,0.93617,0.93617,0,0.979227,0.979227,0.979227,0.93617,0.93617,0.982143,0.982143,0.93617,0.93617,0.982143,0.982143,0.982143,0.982143,0.979227,0.979227,0.93617,0.93617,0.979227,0.979227,0.982143,0.982143,0.982143,0.93617,0.982143,0.982143,0.982143,0.982143,0.93617,0.93617,0.93617,0.979227,0.979227,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.990991,0.990991,0.990991,0.990991,0.990991,0.990991,0.990991,0.990991,0.979227,1.009174,0.982143,0.979227,0.979227,0.979227,0.979227,0.93617,0.93617,0.93617,0.982143,0.93617,0.982143,0.979227,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.93617,0.979227,0.93617,0.979227,0.982143,0.979227,0.93617,0.979227,0.93617,0.93617,0.93617,0.93617,0.94,0.94,0.88,0.97,0,0,0.97,0.97,0.97,0,0,0,0.984999,0.984999,0.984999,0.97,0.97,0.97,0.97,0.954999,0.954999,0.954999,0.984999,0.984999,0,0,0.98421,0.984999,0.984999,0.98421,0.925,0.925,0.925,0.94,0.94,0.94,0.94,0.94,0.98871,0.98871,0.98871,1.015,1.015,1.015,1.015,0.97,0.955,0.954999,0.954999,0.94,0,0.97,1.105,0.995481,0.97,1.045,1.045,1.03,1.03,1.03,0.984999,0.984999,0.984999,1.039999,1.045,1.045,0,1.015,1.015,1.015,0.984999,0.984999,0.984999,0,0,1.013513,1.052632,1.052632,1.025291,1.038781,1.038781,1.08147,1.08147,0,1.052632,1.052632,1.066857,1.052632,1.052632,1.066857,1.041667,1.041667,1.052632,1.052632,1.052632,1.043149,0.989653,1.062288,1.062288,1.02924,1.052632,1.052632,1.052632,1.052632,1.087225,1.087225,1.087225,1.199891,0.989653,1.02924,1.02924],"SHIFT":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-0.428189,0.178581,0,0,0,-0.153178,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.248079,0,0,0,0,0,0,0,0,-0.01179,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.072386,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-0.072388,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.084507,-0.09784,0,0,0,0,0,0,0,0,0,0.04898,0,0,-0.06138,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,-0.09511,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"BR_STATUS":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1],"ANGMIN":[-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360,-360],"ANGMAX":[360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,360,36